{
  "version": 1,
  "exported_at": "2026-03-06T08:23:26.303Z",
  "tree": {
    "name": "型式试验",
    "children": [
      {
        "name": "绝缘性能型式试验",
        "children": [
          {
            "name": "工频耐受电压试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验时间: 1min s"
                  },
                  {
                    "name": "最大适用海拔: 1海拔修正，费用无变化，但需说明按多少海拔修正；2选择人工气候室模拟海拔，另一种计费原则，费用有增加 m"
                  },
                  {
                    "name": "交流电压: 按表1（额定电压范围I）与表4（额定电压范围II）额定绝缘水平选取 kV"
                  },
                  {
                    "name": "试验次数: 1"
                  },
                  {
                    "name": "试验部位: 极对地、极间、开关断口 / 极对地、极间、开关断口"
                  },
                  {
                    "name": "试验相数: 用户录入 / 40.5kV默认三相，363kV及以上默认单相，72.5kV~252kV单相或三相由客户录入"
                  },
                  {
                    "name": "介质性质: 正常或充气充油"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 三相系统适用性 | 中性点非有效接地三相系统 | 必须进行三相试验"
                  },
                  {
                    "name": "规则: 海拔修正 | 当海拔超过1000m时 | 试验电压需根据海拔修正"
                  },
                  {
                    "name": "规则: 降低电压试验条件 | 试验电压低于额定电压 | 必须通过数字记录装置测量平均电压，且试验结果对较低电压水平有效"
                  },
                  {
                    "name": "规则: 试验电压极性要求 | 增加试验电压处理极性的要求"
                  },
                  {
                    "name": "规则: 电弧时间容差-T72.5kV以下 | rated_voltage < 72.5 kV | Tolerance of +/- 1 ms allowed for minimum arcing time"
                  },
                  {
                    "name": "规则: 气候试验室空间距离要求 | 执行气候试验 | distance between equipment and walls/ceiling: >1.0 m"
                  },
                  {
                    "name": "规则: 合闸状态试验适用条件 | 金属封闭断路器 | 仅对金属封闭断路器要求进行合闸状态的试验"
                  },
                  {
                    "name": "规则: 气候试验室湿度控制要求 | 执行1级或2级老化试验 | relative humidity: 80% to 95%"
                  },
                  {
                    "name": "规则: 额定电压≤72.7kV断路器的试验变压器最小短路电流要求 | 额定电压≤72.7kV的断路器进行条件检查时 | 试验变压器最小短路电流应≥0.5A"
                  },
                  {
                    "name": "规则: 空气绝缘合并条件 | 极间绝缘为大气压下空气 | 试验条件序号2和序号3可合并，试验电压加在连接在一起的主回路的各部分和底座之间"
                  },
                  {
                    "name": "规则: 工频试验频率范围 | test_frequency ∈ [45, 55] Hz"
                  },
                  {
                    "name": "规则: SF6/N2混合气体等效压力计算 | 使用SF6/N2混合气体且SF6体积≥30% | P_test = P_SF6 + 0.7 × P_add_N2"
                  },
                  {
                    "name": "规则: SF6/CF4混合气体等效压力计算 | 使用SF6/CF4混合气体 | P_test = P_SF6 + 0.45 × P_add_CF4"
                  },
                  {
                    "name": "规则: 试验次数调整规则 | 端子故障试验后未维修 | 附加试验次数 = 标有b的数字 - 1"
                  },
                  {
                    "name": "规则: 合分操作次数条件 | 机械操作试验前后 | test_count = 5"
                  },
                  {
                    "name": "规则: 气候试验室设备安装高度要求 | 执行气候试验 | minimum height above floor: 0.5 m"
                  },
                  {
                    "name": "规则: 高湿度与凝露影响 | 户内设备在4.1.2e)正常使用条件下 | 应采用耐受高湿度和凝露设计的设备"
                  },
                  {
                    "name": "规则: 表10~表13符号说明 | 增加对表10~表13中所用符号的说明"
                  },
                  {
                    "name": "规则: 试验电源电压偏差允许范围 | 施加试验电压 | voltage deviation: 0 to -5%"
                  },
                  {
                    "name": "规则: 单极测试附加绝缘试验条件 | 对三极断路器进行单极测试并附加介质试验 | 试验应在最小绝缘压力下进行，持续时间至少0.3秒，负载侧电压容差为-0/+3%，0.3秒内衰减不超过10%"
                  },
                  {
                    "name": "规则: A类可触及性指示器布置 | A类可触及性 | 竖直指示器距设备300mm，高度2000mm±50mm；水平指示器伸出300mm±30mm至800mm±30mm；若天花板在2000mm±50mm处则无需水平指示器"
                  },
                  {
                    "name": "规则: B类可触及性指示器布置 | B类可触及性 | 竖直指示器距设备100mm+5mm，高度2000mm±50mm；若样品高度<1900mm，竖直指示器应高于样品100mm±50mm；水平指示器伸出100mm+5mm至800mm±50mm；若样品高度<1900mm±50mm，水平指示器置于上盖板之上100mm±5mm"
                  },
                  {
                    "name": "规则: C类可触及性指示器布置 | C类可触及性 | 水平指示器布置在距试品下最小接近距离50mm处，覆盖3m×3m区域"
                  },
                  {
                    "name": "规则: 试验布置几何公差 | 试品与指示器距离公差±30mm；指示器高度公差±50mm；指示器尺寸公差0~+15mm；钢框架深度公差-3~0mm"
                  },
                  {
                    "name": "规则: 表32中额定绝缘水平要求 | 表32中第4项：额定绝缘水平 | 表32第4项要求提供额定绝缘水平，作为工频耐受电压试验的依据"
                  },
                  {
                    "name": "规则: 断路器测试配置影响证书描述 | 测试配置为外壳外/测试夹具/特定外壳 | certificate_description_must_match_test_setup"
                  },
                  {
                    "name": "规则: 电弧时间容差-T72.5kV以上 | rated_voltage >= 72.5 kV | Tolerance of +/- 0.5 ms allowed for minimum arcing time"
                  },
                  {
                    "name": "规则: 状态检查试验电压依据表8 | 金属封闭断路器状态检查 | table_ref=Table 8"
                  },
                  {
                    "name": "规则: 表32中额定频率要求 | 表32中第5项：额定频率 | 表32第5项要求提供额定频率，作为工频耐受电压试验的频率依据"
                  },
                  {
                    "name": "规则: 三相短路试验中任一极恢复电压偏差>20%时的处理流程 | 在非有效接地系统(kpp=1.5)中，恢复电压偏差>20% | if deviation > 20% then extend duration to 0.5s else apply single-phase test (6.108)"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  }
                ]
              }
            ]
          },
          {
            "name": "局部放电试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "局部放电值: 40.5kV以上为5 pC；40.5kV及以下为10 pC pC"
                  },
                  {
                    "name": "预加时间: 1 min min"
                  },
                  {
                    "name": "试验相数: 40.5kV及以下默认三相；363kV及以上默认单相；72.5kV~252kV可单相或三相"
                  },
                  {
                    "name": "额定电压: 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。 / 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。"
                  },
                  {
                    "name": "预加电压: 工频耐受电压值 kV"
                  },
                  {
                    "name": "交流电压: T3906—2020；70.5kV及以上按GB1984-2024表7并按断路器结构确定"
                  },
                  {
                    "name": "测量时间(min): T3906-2020附录F.4；40.5kV以上按GB1984-2024 7.2.10表7，且大于1 min min"
                  },
                  {
                    "name": "介质性质: 充气"
                  },
                  {
                    "name": "试验次数: 与工频耐受电压试验的相间及对地次数一致"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 局部放电试验电压计算规则 | 多箱型，kPP=1.3 | Upd = 1.2 * Ur / sqrt(3)"
                  },
                  {
                    "name": "规则: 修改试验判据 | 修改7.2.5b)的试验判据"
                  },
                  {
                    "name": "规则: 局部放电试验适用条件 | 作为型式试验 | 局部放电试验应在雷电冲击和工频电压试验后进行"
                  },
                  {
                    "name": "规则: 局部放电试验电压等级选择 | 程序A | 试验电压为1.1U（U为额定电压）"
                  },
                  {
                    "name": "规则: 局部放电试验适用电压等级条件 | 额定电压72.5kV及以上 | rated_voltage >= 72.5"
                  },
                  {
                    "name": "规则: 局部放电试验适用电压等级条件 | 额定电压40.5kV及以下 | rated_voltage <= 40.5"
                  },
                  {
                    "name": "规则: 局部放电试验电压计算规则 | 多箱型，kPP=1.5 | Upd = 1.2 * Ur"
                  },
                  {
                    "name": "规则: 局部放电测量时机 | 在完整断路器上进行 | 局部放电测量应在8.2绝缘试验期间进行，宜在8.101机械操作试验之后进行"
                  },
                  {
                    "name": "规则: 局部放电替代方法 | 无法对完整断路器试验 | 允许对单个元件（套管、绝缘子等）进行局部放电测量代替"
                  },
                  {
                    "name": "规则: 局部放电试验不适用条件 | 完整断路器一般不进行 | not_required_for_complete_breaker"
                  },
                  {
                    "name": "规则: 第一类试验适用于局部放电 | 规定持续时间的交流电压试验 | m ≥ 5 and n_i ≥ 10"
                  },
                  {
                    "name": "规则: 放电频率计算 | 第一类试验 | f_i = k_i / n_i"
                  },
                  {
                    "name": "规则: 局部放电试验替代依据 | 表7中电压值 | table_rows=4"
                  },
                  {
                    "name": "规则: 局部放电试验充流体设备条件 | 设备为充流体 | 试验应在最低功能压力或额定充入压力中更严酷者进行；出厂试验在额定充入水平"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "不超过7次冲击，至少8个有效电压级的升降法。\n\n电压级差 $\\Delta U$ 约为 $U_{50}$ 估算值的 $1.5\\% \\sim 3\\%$"
                  },
                  {
                    "name": "中华人民共和国\n\n国家标准\n\n高压交流开关设备和控制设备标准的\n\n共用技术要求\n\nGB/T11022—2020"
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统中的交流开关设备和控制设备。\n\n除非在有关的产品标准中对特定类型开关设..."
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。"
                  },
                  {
                    "name": "100029）\n\n北京市西城区三里河北街16号（100045）\n\n网址：www.spc.net.cn\n\n服务热线：400-168-0010\n\n2024年9月第一版\n\n￥\n\n书号：155066·1-77317\n\n版权专有 侵权必究"
                  },
                  {
                    "name": "用配备检测非线性操作的报警回路的局部放电仪，或在平均电流测量期间对局部放电仪的输出进行可视化监测（例如示波器）。"
                  },
                  {
                    "name": "# 1 范围\n\n本标准定义了局部放电的术语和有关的被测参量，规定了使用的试验回路、测量回路、通用的模拟及数字测量方法，并给出了校准方法及对校准仪器的要求、试验程序、区分局部放电和外界干扰的准则。\n\n本标准适用于电气设备、组件或系统在频率为 $400\\mathrm{Hz}$ 及以下的交流电压试验或直流电压试验时产生的局部..."
                  },
                  {
                    "name": "次记录的放电电压值均不高于规定的确保放电电压，则认为满足试验要求。\n\n加压次数和升压速度由有关技术委员会规定。"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "100(+455) | \n\n 1 100 | 1 100 | 1 100(+635) | 1 675 | 2 700 | 1 550(+900) | 2 250 | 2 250(+630) | \n\n 1 800 | 2 900 | 1 675(+900) | 2 400 | 2 400(+630) | \n\n 注1:栏(..."
                  },
                  {
                    "name": "尘、烟雾、腐蚀和/或可燃气体、蒸汽或者盐导致与空气质量相关的污秽是正常和特殊使用条件下需要考虑的因素(见第4章)。本附录确定了污秽等级以及外绝缘最小标称统一爬电比距的推荐值。"
                  },
                  {
                    "name": "，则开关装置的每一变化应完全按照a)的要求，或者适用时，按照上述b)的要求进行全部试验。\n\n如果并排或者多层设计的多个高压隔室不相同，但设计采用相同的开关装置时，则上述规定的试验/试验方式应在相关标准适用要求的最严酷条件下的隔室中进行。"
                  },
                  {
                    "name": "7.8"
                  },
                  {
                    "name": "电弧故障电流 are fault eurrent\n\n在内部电弧情况下开美设备和控制设备设计的、与人员保护相关的三相以及单相对地（适用时的）内部电弧故障电流的有效值。"
                  },
                  {
                    "name": "（自动重合闸过程中的)无流时间 dead time (during auto-reclosing)\n\n从分闸操作中所有极中电弧最终熄灭时刻起到随后的合闸操作中第一极中开始流过电流时刻为止的时间间隔。"
                  }
                ]
              }
            ]
          },
          {
            "name": "操作冲击耐受电压试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 1 times"
                  },
                  {
                    "name": "介质性质: 正常或充气充油"
                  },
                  {
                    "name": "最大适用海拔: 1海拔修正，费用无变化，但需说明按多少海拔修正；2选择人工气候室模拟海拔，另一种计费原则，费用有增加 m"
                  },
                  {
                    "name": "试验部位: 极对地、极间、开关断口 / 极对地、极间、开关断口"
                  },
                  {
                    "name": "额定电压: 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。 / 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。 kV"
                  },
                  {
                    "name": "电压极性: 正极性或负极性"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 对称布置下省略试验条件 | 每极接线端子的布置相对于底座是对称的 | 试验条件4、5、6可省略"
                  },
                  {
                    "name": "规则: 操作冲击电压仅适用于范围II | 额定电压 > 252 kV | rated_voltage > 252"
                  },
                  {
                    "name": "规则: 操作冲击电压波形容差 | wave_front_time = 250 μs ±20%; half_peak_time = 2500 μs ±60%"
                  },
                  {
                    "name": "规则: SF6断路器最低功能压力要求 | sf6_min_functional_pressure_20c == declared_value"
                  },
                  {
                    "name": "规则: 死Tank断路器的SLF测试条件与活Tank断路器相同 | 死Tank断路器 | test_conditions_identical_to_live_tank == true"
                  },
                  {
                    "name": "规则: 默认操作冲击试验次数为1次 | 未指定试验次数 | test_count=1"
                  },
                  {
                    "name": "规则: 默认操作冲击放电次数为1次 | 未指定放电次数 | discharge_count=1"
                  },
                  {
                    "name": "规则: 操作冲击试验升降法冲击次数限制 | 使用升降法 | test_count <= 7"
                  },
                  {
                    "name": "规则: 操作冲击耐受电压试验适用条件 | 适用于所有断路器"
                  },
                  {
                    "name": "规则: 操作冲击电压与额定电压对应关系 | 额定电压在363kV至1100kV范围内 | table_ref=表4; target_param_key=switching_impulse_withstand_voltage"
                  },
                  {
                    "name": "规则: 极间绝缘电压分配 | 修改极间绝缘试验电压的分配要求"
                  },
                  {
                    "name": "规则: LSC2B-PM级适用条件 | 设备为LSC2B-PM级 | 设备符合LSC2B运行连续性类别且隔板为PM级"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "不超过7次冲击，至少8个有效电压级的升降法。\n\n电压级差 $\\Delta U$ 约为 $U_{50}$ 估算值的 $1.5\\% \\sim 3\\%$"
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  }
                ]
              }
            ]
          },
          {
            "name": "雷电冲击耐受电压试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "雷电冲击干耐受电压: 按表1（范围I）与表4（范围II）额定雷电冲击耐受电压选取 V"
                  },
                  {
                    "name": "最大适用海拔: 可选项，一般≥2000m需关注。两种选择：1海拔修正，费用无变化，但需说明按多少海拔修正；2选择人工气候室模拟海拔，另一种计费原则，费用有增加 m"
                  },
                  {
                    "name": "试验次数: 是工频相应次数×30次 times"
                  },
                  {
                    "name": "介质性质: 正常或充气充油"
                  },
                  {
                    "name": "试验部位: 极对地、极间、开关断口 / 极对地、极间、开关断口"
                  },
                  {
                    "name": "额定电压: 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。 / 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。 kV"
                  },
                  {
                    "name": "试验相数: 用户录入 / 40.5kV默认三相，363kV及以上默认单相，72.5kV~252kV单相或三相由客户录入"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 雷电冲击耐受电压试验适用条件 | 适用于所有断路器"
                  },
                  {
                    "name": "规则: 雷电冲击试验外壳接地条件 | grounding terminal of impulse generator shall be connected to enclosure, except when 7.2.6b) applies"
                  },
                  {
                    "name": "规则: 雷电冲击试验后进行局部放电试验 | before partial discharge test"
                  },
                  {
                    "name": "规则: 雷电冲击耐受电压试验条件 | 断路器分闸位置 | breaker_position == 'open'"
                  },
                  {
                    "name": "规则: 雷电冲击试验默认次数 | 未指定试验次数时 | default_test_count = 10"
                  },
                  {
                    "name": "规则: 修改试验判据 | 修改7.2.5b)的试验判据"
                  },
                  {
                    "name": "规则: 雷电冲击耐受电压试验条件 | 断路器合闸位置 | breaker_position == 'closed'"
                  },
                  {
                    "name": "规则: 雷电冲击电压波形容差 | wave_front_time = 1.2 μs ±30%; half_peak_time = 50 μs ±20%"
                  },
                  {
                    "name": "规则: 海拔修正 | 当海拔超过1000m时 | 雷电冲击耐受电压需根据海拔修正"
                  },
                  {
                    "name": "规则: 断路器测试配置影响证书描述 | 测试配置为外壳外/测试夹具/特定外壳 | certificate_description_must_match_test_setup"
                  },
                  {
                    "name": "规则: 雷电冲击试验依据表10 | 合闸位置 | table_ref=GB/T11022-2020 Table 10"
                  },
                  {
                    "name": "规则: 雷电冲击试验依据表12 | 分闸位置 | table_ref=GB/T11022-2020 Table 12"
                  },
                  {
                    "name": "规则: LSC2B-PM级适用条件 | 设备为LSC2B-PM级 | 设备符合LSC2B运行连续性类别且隔板为PM级"
                  },
                  {
                    "name": "规则: 第一类试验放电次数统计 | 第一类试验 | f_i = k_i / n_i"
                  },
                  {
                    "name": "规则: 对称布置下省略试验条件 | 每极接线端子的布置相对于底座是对称的 | 试验条件4、5、6可省略"
                  },
                  {
                    "name": "规则: 默认放电次数为1次 | 未指定放电次数 | discharge_count=1"
                  },
                  {
                    "name": "规则: 雷电冲击耐受电压施加方式 | 分闸状态且征得制造厂同意 | voltage_applied = lightning_impulse_withstand_voltage + power_frequency_peak_voltage"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "次记录的放电电压值均不高于规定的确保放电电压，则认为满足试验要求。\n\n加压次数和升压速度由有关技术委员会规定。"
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  }
                ]
              }
            ]
          },
          {
            "name": "控制和辅助回路的绝缘试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验时间: 1min s"
                  },
                  {
                    "name": "试验电压: 2 kV V"
                  },
                  {
                    "name": "试验次数: 1"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 控制和辅助回路绝缘试验默认时间 | 未指定试验时间 | test_time=1"
                  },
                  {
                    "name": "规则: 低压辅助设备海拔限制 | 海拔低于2000m | 低压辅助设备和控制设备无需特别措施"
                  },
                  {
                    "name": "规则: 控制和辅助回路绝缘试验默认电压 | 未指定试验电压 | test_voltage=2"
                  },
                  {
                    "name": "规则: 辅助回路与高压部件隔离要求 | 设备为LSC2B-PM级 | 除短连接线外，辅助回路与高压部件间由接地金属隔板隔离"
                  },
                  {
                    "name": "规则: 机械操作试验前后5次合分操作 | 机械操作试验前后 | test_count = 5"
                  },
                  {
                    "name": "规则: 控制和辅助回路绝缘试验适用性 | 单极或单元试验前需进行控制和辅助回路绝缘试验 | insulation_test_required_for_single_pole_or_unit"
                  },
                  {
                    "name": "规则: 断路器测试配置影响证书描述 | 测试配置为外壳外/测试夹具/特定外壳 | certificate_description_must_match_test_setup"
                  },
                  {
                    "name": "规则: 控制和辅助回路绝缘试验默认时间 | 未指定试验时间时 | default_test_time = 1 min"
                  },
                  {
                    "name": "规则: 控制和辅助回路绝缘试验适用条件 | 适用于所有断路器"
                  },
                  {
                    "name": "规则: 无载操作前的电压测量点为设备端子处 | 无载操作前 | voltage_measured_at_circuit_terminals == true"
                  },
                  {
                    "name": "规则: 表32中控制和辅助回路绝缘试验要求 | 表32中未直接列出，但10.2中提及控制和辅助回路绝缘试验为可选 | 表32未明确列出控制和辅助回路绝缘试验，但依据10.2通则，该试验为可选要求，需按GB/T11022—2020的10.2执行"
                  },
                  {
                    "name": "规则: 控制和辅助回路绝缘试验默认次数 | 未指定试验次数 | test_count=1"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "整台三极断路器进行试验。但是，如果受可供使用的试验设备的限制，只要在整个试验过程中施加的机械和电气应力在下列各方面同整台三极断路器等价或不处于较之更有利的条件下，可用断路器的一个单极进行试验：\n\n——关合操作时的机械行程特性（评估方法见7.102.4.1）； \n——开断操作时的机械行程特性（评估方法见7.102.4.1..."
                  }
                ]
              }
            ]
          }
        ]
      },
      {
        "name": "温升性能型式试验",
        "children": [
          {
            "name": "连续电流试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流A: 用户录入额定参数中的额定电流 / 用户录入额定参数中的额定电流 A"
                  },
                  {
                    "name": "试验相数: 用户输入三相共箱或分箱情况决定，分箱单相，共箱3相 / 40.5kV及以下默认为三相,363kV及以上默认按照单相，72.5kV~252kV根据客户输入三相共箱或分箱情况决定，分箱单相，共箱3相"
                  },
                  {
                    "name": "试验次数: 1次"
                  },
                  {
                    "name": "试验部位: 主回路"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 电阻增加20%为状态检查默认判据 | 其他试验后电阻状态检查 | 电阻增加≤20%视为合格"
                  },
                  {
                    "name": "规则: 电阻增加超过20%时需执行连续电流试验 | 其他试验后电阻增加>20% | 需执行连续电流试验(7.5)"
                  },
                  {
                    "name": "规则: 50Hz与60Hz试验互认条件 | 无铁磁元件且额定频率为50Hz或60Hz | 50Hz试验温升≤最大允许值的95%时，涵盖60Hz；60Hz试验涵盖50Hz"
                  },
                  {
                    "name": "规则: 三极设备串联试验条件 | 额定连续电流≤1250A | 三极可串联后进行试验"
                  },
                  {
                    "name": "规则: 辅助回路通电方式 | 仅在开合操作时通电的辅助回路 | 有自动切断装置：10次×1s，间隔10s；无自动切断装置：1次×15s"
                  },
                  {
                    "name": "规则: 周围空气温度测量要求 | 温度测量 | 使用至少3个温度计，布置在试品周围、平均高度、距试品1m处"
                  },
                  {
                    "name": "规则: 连续电流试验风速限制 | air_velocity ≤ 0.5 m/s"
                  },
                  {
                    "name": "规则: 温升差不超过5K的容许条件 | 距离主回路端子1m处的临时连接线温升超过端子温升5K以上 | if (temperature_rise_connection - temperature_rise_terminal > 5K) then test_valid = true if all criteria in 7.5.5 are met"
                  },
                  {
                    "name": "规则: 防雨试验不适用于充压外壳 | 设备为充压外壳 | 不进行防雨试验"
                  },
                  {
                    "name": "规则: 绝缘材料温升取最低限值 | 线圈绝缘由多种绝缘材料组成 | temperature_rise_limit = min(temperature_rise_limit_of_each_insulation_material)"
                  },
                  {
                    "name": "规则: 连续电流试验温度容差 | ambient_air_temperature = 20℃ ±5K"
                  },
                  {
                    "name": "规则: 温升测量方法优先级 | 线圈温升测量 | 优先使用电阻变化法，仅在不可行时使用其他方法"
                  },
                  {
                    "name": "规则: 允许润滑但禁止调整 | 试验过程中 | lubrication_allowed = true, mechanical_adjustment_allowed = false"
                  },
                  {
                    "name": "规则: 连续电流试验触发条件 | 电阻测量后电阻增加仍超过100% | if (resistance_increase > 100% after all_retests) then require_continuous_current_test"
                  },
                  {
                    "name": "规则: C1级断路器容性电流试验后温升限值 | C1级断路器在容性电流试验后 | max_temperature_rise <= table14_limit"
                  },
                  {
                    "name": "规则: LSC2B-PM级适用条件 | 设备为LSC2B-PM级 | 设备符合LSC2B运行连续性类别且隔板为PM级"
                  },
                  {
                    "name": "规则: 非密封寿命断路器的连续电流试验触发条件 | 非密封寿命断路器且目视检查无法确认触头状况 | 必须执行连续电流试验以消除疑虑"
                  },
                  {
                    "name": "规则: 三相回路为标准试验方法 | test_method == '三相回路'"
                  },
                  {
                    "name": "规则: 连续电流试验适用性 | 单极或单元试验前需进行连续电流温升试验 | continuous_current_test_required_for_single_pole_or_unit"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "整台三极断路器进行试验。但是，如果受可供使用的试验设备的限制，只要在整个试验过程中施加的机械和电气应力在下列各方面同整台三极断路器等价或不处于较之更有利的条件下，可用断路器的一个单极进行试验：\n\n——关合操作时的机械行程特性（评估方法见7.102.4.1）； \n——开断操作时的机械行程特性（评估方法见7.102.4.1..."
                  }
                ]
              }
            ]
          },
          {
            "name": "辅助和控制回路温升试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 默认为1次"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: LSC2B-PM级适用条件 | 设备为LSC2B-PM级 | 设备符合LSC2B运行连续性类别且隔板为PM级"
                  },
                  {
                    "name": "规则: 修改试验判据 | 修改7.2.5b)的试验判据"
                  },
                  {
                    "name": "规则: 温升试验适用条件 | 辅助触头未通过整个型式试验 | 辅助触头必须进行温升试验"
                  },
                  {
                    "name": "规则: 辅助和控制回路温升试验适用条件 | 适用于所有断路器"
                  },
                  {
                    "name": "规则: 淋雨试验后辅助回路绝缘无水迹 | 防雨试验后 | 辅助回路绝缘上无水迹"
                  },
                  {
                    "name": "规则: 断路器测试配置影响证书描述 | 测试配置为外壳外/测试夹具/特定外壳 | certificate_description_must_match_test_setup"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  }
                ]
              }
            ]
          },
          {
            "name": "前后回路电阻测量试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "回路电阻: 客户选择输入具体值或实测 / 客户输入或实测 μΩ"
                  },
                  {
                    "name": "试验次数: 2"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 电阻测量前的电流施加条件 | 电阻增加仍超过100% | apply_rated_current_for_15min_before_retest"
                  },
                  {
                    "name": "规则: 电阻测量后需进行连续电流试验的条件 | 电阻增加仍超过100%且无法通过重复测量确认 | if (delta_R > 100% after max_retests) then require_continuous_current_test"
                  },
                  {
                    "name": "规则: 电阻测量重复条件 | 电阻增加超过100% | if (delta_R > 100%) then allow_retest_up_to_2_times"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  }
                ]
              }
            ]
          }
        ]
      },
      {
        "name": "开合性能型式试验",
        "children": [
          {
            "name": "容性电流开断试验(LC1)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流A: 用户录入额定线路充电开断电流(I1)的10%~40%；未录入按表1优选值I1的10%~40%。表1优选值：I1(3.6 / 用户录入额定线路充电开断电流(I1)的10%~40%；未录入按表1优选值I1的10%~40%。表1优选值：I1(3.6 A"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "操作顺序: C1级单相",
                    "note": "O"
                  },
                  {
                    "name": "额定电压: 用户录入（试验电压基础） / 用户录入（试验电压基础） kV"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2"
                  }
                ],
                "note": "缺容性电压系数kc：客户输入，取值范围 1.0  1.2   1.3   1.4；\n缺试验相数：40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 容性开断电流倍数依据接地系统类型 | 中性点有效接地系统 | test_current_a = 1.25 * rated_capacitive_breaking_current"
                  },
                  {
                    "name": "规则: 试验次数调整规则 | 燃弧时间与预期不同 | decrease_total_opening_count_by_1"
                  },
                  {
                    "name": "规则: 单相容性电流开断试验电压计算规则（非有效接地） | 单相试验，中性点非有效接地系统 | UCE = 1.5×Ur√2/√3, UC'E = 1.2×Ur√2/√3, UC/C' = 2.4×Ur√2/√3"
                  },
                  {
                    "name": "规则: 容性开断电流倍数依据接地系统类型 | 中性点非有效接地系统 | test_current_a = 1.7 * rated_capacitive_breaking_current"
                  },
                  {
                    "name": "规则: 三相容性电流开断试验电压计算规则 | 三相试验，中性点有效接地系统 | UCE = Ur√2/√3, UC'E = Ur√2/√3, UC/C' = 2×Ur√2/√3"
                  },
                  {
                    "name": "规则: 额定线路充电开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 修改试验判据 | 修改7.2.5b)的试验判据"
                  },
                  {
                    "name": "规则: 关合涌流频率默认值 | 4250 Hz"
                  },
                  {
                    "name": "规则: kaf系数选择规则 | 额定电压126kV~800kV及S1级断路器 | kaf = 1.4"
                  },
                  {
                    "name": "规则: C1级断路器容性电流试验期间禁止维护 | C1级断路器在容性电流试验方式1和方式2期间 | maintenance_prohibited_during_BC1_BC2_for_C1"
                  },
                  {
                    "name": "规则: 容性负载开合适用性 | 用于电缆或电容器组开合，特别是背对背开断和关合方式 | 当断路器用于电容器组开合时，必须考虑背对背开合工况，适用容性电流开断试验"
                  },
                  {
                    "name": "规则: 最短燃弧时间确定方法 | 分闸操作中 | adjust_trip_delay_by_6deg_until_min_arcing_time_found"
                  },
                  {
                    "name": "规则: 电寿命等级E2适用海拔条件 | E2级断路器用于3kV~35kV网络 | E2级断路器在3kV~35kV网络中需满足7.112规定的电寿命要求"
                  },
                  {
                    "name": "规则: 额定电缆充电开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 额定单个电容器组开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 额定背对背电容器组开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 容性电流试验适用性 | 断路器规定有额定线路充电开断电流、额定电缆充电开断电流、额定单个电容器组开断电流或额定背对背电容器组开断电流和关合涌流 | applicable if any of rated_line_charging_breaking_current, rated_cable_charging_breaking_current, rated_single_capacitor_breaking_current, rated_back_to_back_breaking_current_and_inrush is specified"
                  },
                  {
                    "name": "规则: 50Hz与60Hz试验覆盖关系 | 50Hz test covers 60Hz if recovery voltage in first 8.3ms ≥ 60Hz value"
                  },
                  {
                    "name": "规则: 电源回路TRV限制 | 对于线路充电、电缆充电或单个电容器组电流试验 | expected TRV ≤ TRV for T100s (7.105.5.2)"
                  },
                  {
                    "name": "规则: 背对背电容器组回路阻抗要求 | 对于背对背电容器组关合和开断试验 | circuit capacitance and impedance shall produce rated inrush current at 100% rated back-to-back breaking current"
                  },
                  {
                    "name": "规则: 试验回路频率容差 | frequency = rated_frequency ± 2%"
                  },
                  {
                    "name": "规则: 开断时工频电压变化限制 | 试验方式1 (LC1, CC1, BC1) | voltage change < 2%"
                  },
                  {
                    "name": "规则: 开断时工频电压变化限制 | 试验方式2 (LC2, CC2, BC2) | voltage change < 5%"
                  },
                  {
                    "name": "规则: 额定背对背电容器组关合涌流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 空载合闸允许条件 | 背对背电容器组试验且CO不满足要求 | if CO_fails then allow_no_load_closing"
                  },
                  {
                    "name": "规则: 关合与开断操作次数关系 | C和CO混合操作 | closing_count >= opening_count"
                  },
                  {
                    "name": "规则: 表28试验方式2适用性 | 试验方式2 | u1 >= 1.95 AND t1 <= 0.05*kaf*ta"
                  },
                  {
                    "name": "规则: 容性电流试验中重击穿触发状态检查电压试验 | 容性电流试验中出现一次或多次重击穿，且峰值恢复电压低于状态检查电压 | if (rebreakdown_count > 0 and peak_recovery_voltage < state_check_voltage) then require_voltage_check_before_visual"
                  },
                  {
                    "name": "规则: 单相容性电流开断试验电压计算规则 | 单相试验，中性点有效接地系统 | UCE = 1.3×Ur√2/√3, UC'E = 1.5×Ur√2/√3, UC/C' = 2.8×Ur√2/√3"
                  },
                  {
                    "name": "规则: 三相容性电流开断试验电压计算规则（非有效接地） | 三相试验，中性点非有效接地系统 | UCE = 1.5×Ur√2/√3, UC'E = 1.2×Ur√2/√3, UC/C' = 2.2×Ur√2/√3"
                  },
                  {
                    "name": "规则: 容性电流开断试验适用条件 | 单相试验用于三极断路器 | 当试验回路中两个电压合并于一个端子且另一端子接地时，需验证对地绝缘耐受能力"
                  },
                  {
                    "name": "规则: 试验操作序列 | 6CO + 3CO (one polarity) + 6CO + 3CO (other polarity) + remaining CO to total 24"
                  },
                  {
                    "name": "规则: 最大试验次数限制 | 断路器特性妨碍燃弧时间精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: 容性电流开合试验每个方式最多试验次数 | 容性电流开合试验方式LC1 | max_test_count is defined in 7.111.9"
                  },
                  {
                    "name": "规则: C1和C2级容性电流开断要求更改 | 适用于C1和C2级断路器 | requirements changed per 7.111"
                  },
                  {
                    "name": "规则: 容性电流试验适用条件 | 规定有相关的额定值和级别(C1级或C2级) | true"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  },
                  {
                    "name": "单个单元试验时和整极试验时的机械特性相同，则可进行单元试验。应采用7.102.4.1中对三极断路器的单极试验所给出的机械行程特性比较方法。此外，还宜考虑到电动力的影响[也可见a)]。\n\n然而，如果未进行试验的关合和开断单元在试验过程中处于燃弧状态（例如，在合成试验时用作辅助断路器），则认为和机械特性相关的要求已经满足。..."
                  }
                ]
              }
            ]
          },
          {
            "name": "容性电流开断试验(BC1)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流A: 用户录入额定背对背电容器组开断电流(Ibb)的10%~40%；未录入按表1优选值Ibb的10%~40%。表1优选值：I1(3.6 / 用户录入额定背对背电容器组开断电流(Ibb)的10%~40%；未录入按表1优选值Ibb的10%~40%。表1优选值：I1(3.6 %"
                  },
                  {
                    "name": "额定电压: 用户录入（试验电压基础） / 用户录入（试验电压基础） kV"
                  },
                  {
                    "name": "试验类别: 背对背电容器组开合试验或单个电容器组开合试验"
                  },
                  {
                    "name": "关合涌流的频率: Ibi=20kA对应4250Hz（背对背工况）"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "操作顺序: 单相48次O",
                    "note": "C1级或C级均为单相48次O;三相24次O;"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 表29中BC1试验电流范围 | 试验方式为BC1 | test_current_percent >= 10 and test_current_percent <= 40"
                  },
                  {
                    "name": "规则: 额定背对背电容器组开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 修改试验判据 | 修改7.2.5b)的试验判据"
                  },
                  {
                    "name": "规则: C2类测试失败重试规则 | If one restrike occurs in test-duties 1 (LC1/CC1/BC1) and 2 (LC2/CC2/BC2), both must be repeated completely including C-operations"
                  },
                  {
                    "name": "规则: LSC2B-PM级适用条件 | 设备为LSC2B-PM级 | 设备符合LSC2B运行连续性类别且隔板为PM级"
                  },
                  {
                    "name": "规则: 禁止维护条件-容性试验 | 进行容性电流试验方式组合或重分级试验时 | 断路器不得进行维护、维修或更换"
                  },
                  {
                    "name": "规则: 容性电流试验适用性 | 断路器规定有额定线路充电开断电流、额定电缆充电开断电流、额定单个电容器组开断电流或额定背对背电容器组开断电流和关合涌流 | applicable if any of rated_line_charging_breaking_current, rated_cable_charging_breaking_current, rated_single_capacitor_breaking_current, rated_back_to_back_breaking_current_and_inrush is specified"
                  },
                  {
                    "name": "规则: 50Hz与60Hz试验覆盖关系 | 50Hz test covers 60Hz if recovery voltage in first 8.3ms ≥ 60Hz value"
                  },
                  {
                    "name": "规则: 电源回路TRV限制 | 对于线路充电、电缆充电或单个电容器组电流试验 | expected TRV ≤ TRV for T100s (7.105.5.2)"
                  },
                  {
                    "name": "规则: BC1适用系统条件 | 中性点非有效接地系统或中性点绝缘电容器组 | system_type == 'non-effectively grounded' or capacitor_bank_type == 'insulated-neutral'"
                  },
                  {
                    "name": "规则: 重击穿判据 | one restrike: pass without retest; two restrikes: retest same unit without maintenance; no further restrike in retest: pass"
                  },
                  {
                    "name": "规则: 容性电流开断在接地故障下的适用条件 | 用户要求验证单相或两相接地故障下的容性电流开断 | 仅当用户明确要求时适用，且试验程序满足J.2、J.3、J.4"
                  },
                  {
                    "name": "规则: 容性电流倍数计算规则 | 中性点有效接地系统 | 试验电流 = 1.25 × 额定容性开断电流"
                  },
                  {
                    "name": "规则: 容性电压倍数计算规则 | 中性点有效接地系统 | 试验电压 ≥ 1.4 × (U_r / sqrt(3))"
                  },
                  {
                    "name": "规则: 容性电流开断试验顺序 | 单相接地故障条件 | 6CO（一个极性，30°步长）→ 3CO（最短燃弧时间）→ 6CO（另一极性，30°步长）"
                  },
                  {
                    "name": "规则: 容性开断电流倍数依据接地系统类型 | 中性点有效接地系统 | test_current_a = 1.25 * rated_capacitive_breaking_current"
                  },
                  {
                    "name": "规则: 容性开断电流倍数依据接地系统类型 | 中性点非有效接地系统 | test_current_a = 1.7 * rated_capacitive_breaking_current"
                  },
                  {
                    "name": "规则: 容性电流开断试验BC1/BC2重击穿判定规则 | 试验方式1为BC1且试验方式2为BC2 | total_restrikes <= 1"
                  },
                  {
                    "name": "规则: 容性电流开断试验BC1/BC2重复试验规则 | 在试验方式1或试验方式2中出现1次重击穿 | repeat_both_sequences"
                  },
                  {
                    "name": "规则: 容性电流开断试验BC1/BC2重击穿总数上限（C1级重新划分） | C1级重新划分条件，电容器组电流试验 | total_restrikes <= 5"
                  },
                  {
                    "name": "规则: 试验操作序列 | 6CO + 3CO (one polarity) + 6CO + 3CO (other polarity) + remaining CO to total 24"
                  },
                  {
                    "name": "规则: 最大试验次数限制 | 断路器特性妨碍燃弧时间精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: 额定线路充电开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 额定电缆充电开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 额定单个电容器组开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 额定背对背电容器组关合涌流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 关合涌流频率默认值 | 4250 Hz"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "left( {{252}\\mathrm{{kV}},{50}\\mathrm{{kA}},{50}\\mathrm{\\;{Hz}}\\text{时的}{L}_{90}\\text{、}{L}_{75}}\\right)$"
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  }
                ]
              }
            ],
            "note": "缺试验次数：48或24次"
          },
          {
            "name": "容性电流开断试验(LC2)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流A: 用户录入额定电缆充电开断电流(Ic)；未录入按表1优选值Ic。表1优选值：I1(3.6 / 用户录入额定电缆充电开断电流(Ic)；未录入按表1优选值Ic。表1优选值：I1(3.6 A"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2"
                  },
                  {
                    "name": "操作顺序: C1级单相",
                    "note": "C1级单相/三相均24次CO;C2级单相24次O+24次CO,三相24次CO;"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  }
                ],
                "note": "缺额定电压：根据用户录入额定电压推荐标准推荐的额定电缆充电开断电流；"
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 额定线路充电开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 禁止维护条件-容性试验 | 进行容性电流试验方式组合或重分级试验时 | 断路器不得进行维护、维修或更换"
                  },
                  {
                    "name": "规则: 容性电流开断试验LC1/LC2重击穿判定规则 | 试验方式1为LC1且试验方式2为LC2 | total_restrikes <= 1"
                  },
                  {
                    "name": "规则: 中性点绝缘条件 | 用于中性点非有效接地系统 | neutral_point_grounding = false"
                  },
                  {
                    "name": "规则: 容性电流开断试验LC1/LC2重复试验规则 | 在试验方式1或试验方式2中出现1次重击穿 | repeat_both_sequences"
                  },
                  {
                    "name": "规则: 额定电缆充电开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 额定单个电容器组开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 电流过零次数限制 | 开断电流测量 | zero_crossings_per_half_cycle <= 1"
                  },
                  {
                    "name": "规则: 表29中LC2试验电流范围 | 试验方式为LC2 | test_current_percent >= 100"
                  },
                  {
                    "name": "规则: 容性开断电流倍数依据接地系统类型 | 中性点非有效接地系统 | test_current_a = 1.7 * rated_capacitive_breaking_current"
                  },
                  {
                    "name": "规则: 额定背对背电容器组关合涌流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 容性电流试验适用性 | 断路器规定有额定线路充电开断电流、额定电缆充电开断电流、额定单个电容器组开断电流或额定背对背电容器组开断电流和关合涌流 | applicable if any of rated_line_charging_breaking_current, rated_cable_charging_breaking_current, rated_single_capacitor_breaking_current, rated_back_to_back_breaking_current_and_inrush is specified"
                  },
                  {
                    "name": "规则: 合闸前无残余电荷 | 容性电流关合前 | residual_charge == 0"
                  },
                  {
                    "name": "规则: 容性回路电容比例要求 | 三相试验，额定电压72.5kV及以下 | positive_sequence_capacitance = 3 * zero_sequence_capacitance"
                  },
                  {
                    "name": "规则: 50Hz与60Hz试验覆盖关系 | 50Hz test covers 60Hz if recovery voltage in first 8.3ms ≥ 60Hz value"
                  },
                  {
                    "name": "规则: 电源回路TRV限制 | 对于线路充电、电缆充电或单个电容器组电流试验 | expected TRV ≤ TRV for T100s (7.105.5.2)"
                  },
                  {
                    "name": "规则: 试验回路频率容差 | frequency = rated_frequency ± 2%"
                  },
                  {
                    "name": "规则: 开断时工频电压变化限制 | 试验方式2 (LC2, CC2, BC2) | voltage change < 5%"
                  },
                  {
                    "name": "规则: 容性电流开断试验LC1/LC2重击穿总数上限（C1级重新划分） | C1级重新划分条件，线路或电缆充电电流试验 | total_restrikes <= 2"
                  },
                  {
                    "name": "规则: 恢复电压衰减要求 | 除LC1和CC1外的容性回路试验 | voltage_decay_300ms <= 0.1"
                  },
                  {
                    "name": "规则: 涌流频率要求 | 背对背电容器组关合试验 | inrush_frequency = 4250"
                  },
                  {
                    "name": "规则: 容性开断电流倍数依据接地系统类型 | 中性点有效接地系统 | test_current_a = 1.25 * rated_capacitive_breaking_current"
                  },
                  {
                    "name": "规则: 试验操作序列 | 6CO + 3CO (one polarity) + 6CO + 3CO (other polarity) + remaining CO to total 24"
                  },
                  {
                    "name": "规则: 最大试验次数限制 | 断路器特性妨碍燃弧时间精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: 中性点接地条件 | 用于中性点有效接地系统 | neutral_point_grounding = true"
                  },
                  {
                    "name": "规则: 关合涌流频率默认值 | 4250 Hz"
                  },
                  {
                    "name": "规则: 真空断路器压力条件不适用 | 断路器类型为真空 | breaker_type == 'vacuum' implies pressure_condition_not_applicable"
                  },
                  {
                    "name": "规则: LC2试验总次数上限（燃弧时间不可控时） | 由于断路器特性妨碍燃弧时间精确控制 | test_count <= 72"
                  },
                  {
                    "name": "规则: 额定背对背电容器组开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  }
                ]
              }
            ]
          },
          {
            "name": "容性电流开断试验(CC2)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流A: 用户录入额定电缆充电开断电流(Ic)；未录入按表1优选值Ic。表1优选值：I1(3.6 / 用户录入额定电缆充电开断电流(Ic)；未录入按表1优选值Ic。表1优选值：I1(3.6 %"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "额定电压: 用户录入（试验电压基础） / 用户录入（试验电压基础）"
                  },
                  {
                    "name": "操作顺序: C1级单相",
                    "note": "C1级单相/三相均24次CO;C2级单相24次O+24次CO,三相24次CO;"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 额定背对背电容器组开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 试验操作序列 | 6CO + 3CO (one polarity) + 6CO + 3CO (other polarity) + remaining CO to total 24"
                  },
                  {
                    "name": "规则: 关合涌流频率默认值 | 4250 Hz"
                  },
                  {
                    "name": "规则: 容性电流试验适用性 | 断路器规定有额定线路充电开断电流、额定电缆充电开断电流、额定单个电容器组开断电流或额定背对背电容器组开断电流和关合涌流 | applicable if any of rated_line_charging_breaking_current, rated_cable_charging_breaking_current, rated_single_capacitor_breaking_current, rated_back_to_back_breaking_current_and_inrush is specified"
                  },
                  {
                    "name": "规则: 容性电流开断试验CC1/CC2重击穿判定规则 | 试验方式1为CC1且试验方式2为CC2 | total_restrikes <= 1"
                  },
                  {
                    "name": "规则: 试验回路频率容差 | frequency = rated_frequency ± 2%"
                  },
                  {
                    "name": "规则: 最大试验次数限制 | 断路器特性妨碍燃弧时间精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: 额定电缆充电开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 额定背对背电容器组关合涌流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 额定线路充电开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 背对背电容器组回路阻抗要求 | 对于背对背电容器组关合和开断试验 | circuit capacitance and impedance shall produce rated inrush current at 100% rated back-to-back breaking current"
                  },
                  {
                    "name": "规则: 额定单个电容器组开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 开断时工频电压变化限制 | 试验方式2 (LC2, CC2, BC2) | voltage change < 5%"
                  },
                  {
                    "name": "规则: 容性开断电流倍数依据接地系统类型 | 中性点有效接地系统 | test_current_a = 1.25 * rated_capacitive_breaking_current"
                  },
                  {
                    "name": "规则: 容性电流开断试验CC1/CC2重击穿总数上限（C1级重新划分） | C1级重新划分条件，线路或电缆充电电流试验 | total_restrikes <= 2"
                  },
                  {
                    "name": "规则: 禁止维护条件-容性试验 | 进行容性电流试验方式组合或重分级试验时 | 断路器不得进行维护、维修或更换"
                  },
                  {
                    "name": "规则: 容性电流开断试验CC1/CC2重复试验规则 | 在试验方式1或试验方式2中出现1次重击穿 | repeat_both_sequences"
                  },
                  {
                    "name": "规则: LSC2B-PM级适用条件 | 设备为LSC2B-PM级 | 设备符合LSC2B运行连续性类别且隔板为PM级"
                  },
                  {
                    "name": "规则: 50Hz与60Hz试验覆盖关系 | 50Hz test covers 60Hz if recovery voltage in first 8.3ms ≥ 60Hz value"
                  },
                  {
                    "name": "规则: 电源回路TRV限制 | 对于线路充电、电缆充电或单个电容器组电流试验 | expected TRV ≤ TRV for T100s (7.105.5.2)"
                  },
                  {
                    "name": "规则: 容性开断电流倍数依据接地系统类型 | 中性点非有效接地系统 | test_current_a = 1.7 * rated_capacitive_breaking_current"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  }
                ]
              }
            ]
          },
          {
            "name": "容性电流开断试验(BC2)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 单相120次，三相80次 次"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "关合涌流的频率: Ibi=20kA对应4250Hz（背对背工况）"
                  },
                  {
                    "name": "操作顺序: 单相120次CO",
                    "note": "C1级或C级均为单相120次CO;三相80次CO;"
                  },
                  {
                    "name": "额定电压: 用户录入（试验电压基础） / 用户录入（试验电压基础） kV"
                  },
                  {
                    "name": "试验类别: 背对背电容器组开合试验或单个电容器组开合试验"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: BC2试验操作分布规则 | close_rows: 4 (15°分布) + 32 (最短燃弧) + 4 (15°分布) + 32 (最短燃弧)"
                  },
                  {
                    "name": "规则: 容性电压倍数计算规则（非有效接地） | 中性点非有效接地系统 | 试验电压 ≥ 1.7 × (U_r / sqrt(3))"
                  },
                  {
                    "name": "规则: LSC2B-PM级适用条件 | 设备为LSC2B-PM级 | 设备符合LSC2B运行连续性类别且隔板为PM级"
                  },
                  {
                    "name": "规则: 容性电流开断试验BC1/BC2重击穿判定规则 | 试验方式1为BC1且试验方式2为BC2 | total_restrikes <= 1"
                  },
                  {
                    "name": "规则: 修改试验判据 | 修改7.2.5b)的试验判据"
                  },
                  {
                    "name": "规则: BC2试验总次数上限（燃弧时间不可控时） | 由于断路器特性妨碍燃弧时间精确控制 | test_count <= 100"
                  },
                  {
                    "name": "规则: 关合涌流频率默认值 | 4250 Hz"
                  },
                  {
                    "name": "规则: 额定背对背电容器组关合涌流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 容性开断电流倍数依据接地系统类型 | 中性点有效接地系统 | test_current_a = 1.25 * rated_capacitive_breaking_current"
                  },
                  {
                    "name": "规则: 额定电缆充电开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 最大试验次数限制 | 断路器特性妨碍燃弧时间精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: 额定单个电容器组开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 额定背对背电容器组开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 容性电流开断试验BC1/BC2重复试验规则 | 在试验方式1或试验方式2中出现1次重击穿 | repeat_both_sequences"
                  },
                  {
                    "name": "规则: C2类测试失败重试规则 | If one restrike occurs in test-duties 1 (LC1/CC1/BC1) and 2 (LC2/CC2/BC2), both must be repeated completely including C-operations"
                  },
                  {
                    "name": "规则: 容性开断电流倍数依据接地系统类型 | 中性点非有效接地系统 | test_current_a = 1.7 * rated_capacitive_breaking_current"
                  },
                  {
                    "name": "规则: 容性电流倍数计算规则（非有效接地） | 中性点非有效接地系统 | 试验电流 = 1.7 × 额定容性开断电流"
                  },
                  {
                    "name": "规则: 容性电流开断试验BC1/BC2重击穿总数上限（C1级重新划分） | C1级重新划分条件，电容器组电流试验 | total_restrikes <= 5"
                  },
                  {
                    "name": "规则: 试验操作序列 | 6CO + 3CO (one polarity) + 6CO + 3CO (other polarity) + remaining CO to total 24"
                  },
                  {
                    "name": "规则: 额定线路充电开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "left( {{252}\\mathrm{{kV}},{50}\\mathrm{{kA}},{50}\\mathrm{\\;{Hz}}\\text{时的}{L}_{90}\\text{、}{L}_{75}}\\right)$"
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  }
                ]
              }
            ]
          },
          {
            "name": "容性电流开断试验(CC1)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流A: 用户录入额定电缆充电开断电流(Ic)的10%~40%；未录入按表1优选值Ic的10%~40%。表1优选值：I1(3.6 / 用户录入额定电缆充电开断电流(Ic)的10%~40%；未录入按表1优选值Ic的10%~40%。表1优选值：I1(3.6 %"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2"
                  },
                  {
                    "name": "额定电压: 用户录入（试验电压基础） / 用户录入（试验电压基础）"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3"
                  },
                  {
                    "name": "操作顺序: C1级单相",
                    "note": "C1级单相/三相均24次O;C2级单相48次O,三相24次O;"
                  }
                ],
                "note": "缺额定电压：根据用户录入额定电压推荐标准推荐(Ic)的额定电缆充电开断电流；"
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 额定背对背电容器组关合涌流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 容性电流开断试验CC1/CC2重复试验规则 | 在试验方式1或试验方式2中出现1次重击穿 | repeat_both_sequences"
                  },
                  {
                    "name": "规则: 容性电流试验适用性 | 断路器规定有额定线路充电开断电流、额定电缆充电开断电流、额定单个电容器组开断电流或额定背对背电容器组开断电流和关合涌流 | applicable if any of rated_line_charging_breaking_current, rated_cable_charging_breaking_current, rated_single_capacitor_breaking_current, rated_back_to_back_breaking_current_and_inrush is specified"
                  },
                  {
                    "name": "规则: 关合涌流频率默认值 | 4250 Hz"
                  },
                  {
                    "name": "规则: 容性开断电流倍数依据接地系统类型 | 中性点有效接地系统 | test_current_a = 1.25 * rated_capacitive_breaking_current"
                  },
                  {
                    "name": "规则: 开断时工频电压变化限制 | 试验方式1 (LC1, CC1, BC1) | voltage change < 2%"
                  },
                  {
                    "name": "规则: 禁止维护条件-容性试验 | 进行容性电流试验方式组合或重分级试验时 | 断路器不得进行维护、维修或更换"
                  },
                  {
                    "name": "规则: 背对背电容器组回路阻抗要求 | 对于背对背电容器组关合和开断试验 | circuit capacitance and impedance shall produce rated inrush current at 100% rated back-to-back breaking current"
                  },
                  {
                    "name": "规则: 修改试验判据 | 修改7.2.5b)的试验判据"
                  },
                  {
                    "name": "规则: 容性开断电流倍数依据接地系统类型 | 中性点非有效接地系统 | test_current_a = 1.7 * rated_capacitive_breaking_current"
                  },
                  {
                    "name": "规则: 试验回路频率容差 | frequency = rated_frequency ± 2%"
                  },
                  {
                    "name": "规则: 额定电缆充电开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 最大试验次数限制 | 断路器特性妨碍燃弧时间精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: 额定背对背电容器组开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 电源回路TRV限制 | 对于线路充电、电缆充电或单个电容器组电流试验 | expected TRV ≤ TRV for T100s (7.105.5.2)"
                  },
                  {
                    "name": "规则: 50Hz与60Hz试验覆盖关系 | 50Hz test covers 60Hz if recovery voltage in first 8.3ms ≥ 60Hz value"
                  },
                  {
                    "name": "规则: 容性电流开断试验CC1/CC2重击穿判定规则 | 试验方式1为CC1且试验方式2为CC2 | total_restrikes <= 1"
                  },
                  {
                    "name": "规则: 试验操作序列 | 6CO + 3CO (one polarity) + 6CO + 3CO (other polarity) + remaining CO to total 24"
                  },
                  {
                    "name": "规则: 额定线路充电开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 单相测试三极断路器时，容性电流开断试验需满足最长燃弧时间和电流畸变要求 | 单相测试三极断路器 | longest_arcing_time_and_distortion_requirements_applied == true"
                  },
                  {
                    "name": "规则: 额定单个电容器组开断电流优选值 | rated_voltage <= 800kV | table1_row_with_rated_voltage"
                  },
                  {
                    "name": "规则: 容性电流开断试验(CC1)试验顺序非强制性 | 线路充电或电缆充电电流试验 | 试验方式1和试验方式2之间无优选顺序"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  }
                ]
              }
            ]
          }
        ]
      },
      {
        "name": "短路性能型式试验",
        "children": [
          {
            "name": "单相接地故障试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "不均匀系数: 标准规定值"
                  },
                  {
                    "name": "试验电流kA: 用户录入额定短路开断电流"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入）"
                  },
                  {
                    "name": "操作顺序: 额定操作顺序（用户录入）"
                  },
                  {
                    "name": "试验电压: 用户录入额定电压除根3"
                  },
                  {
                    "name": "断路器等级: 用户录入"
                  },
                  {
                    "name": "试验相数: 单相"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 制造厂）"
                  },
                  {
                    "name": "试验次数: 均默认为1次"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 修改试验判据 | 修改7.2.5b)的试验判据"
                  },
                  {
                    "name": "规则: 适用电压频率范围 | 电压 3kV 及以上、频率 50Hz 及以下 | voltage ≥ 3kV and frequency ≤ 50Hz"
                  },
                  {
                    "name": "规则: 单相接地测试频率要求 | 同时申请50Hz和60Hz认证 | 单相接地测试可仅在50Hz或60Hz下进行"
                  },
                  {
                    "name": "规则: 单相接地故障试验适用性 | 中性点有效接地系统 | system_neutral_grounding == 'effective'"
                  },
                  {
                    "name": "规则: 单相接地TRV参数来源 | table_ref = '表24'; trv_param = {uc_sp, t3_sp, u1_sp, t1_sp, u_c_sp, t2_sp}"
                  },
                  {
                    "name": "规则: 单相接地直流分量上限 | dc_component <= 20%"
                  },
                  {
                    "name": "规则: 单相接地故障试验适用系统 | 中性点有效接地系统 | true"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  }
                ]
              }
            ]
          },
          {
            "name": "失步关合和开断试验(OP1)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电压: 用户输入额定电压除根3。126及以上kpp=1.3的为2.0倍用户输入额定电压除根3。 kV"
                  },
                  {
                    "name": "操作顺序: O-O-O"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 适用电压频率范围 | 电压 3kV 及以上、频率 50Hz 及以下 | voltage ≥ 3kV and frequency ≤ 50Hz"
                  },
                  {
                    "name": "规则: 电阻器组热应力验证方法 | 电阻器组试验 | 先进行一次T100s开断操作，随后进行一次失步关合和开断试验(CO操作)"
                  },
                  {
                    "name": "规则: 126kV及以上失步试验TRV值依据首开极系数查表 | 额定电压 ≥ 126kV 且 首开极系数kpp=2.5 | table=表22"
                  },
                  {
                    "name": "规则: OP1测试频率要求 | 同时申请50Hz和60Hz认证 | OP1可仅在50Hz或60Hz下进行"
                  },
                  {
                    "name": "规则: 失步试验TRV值依据额定电压和断路器等级查表 | 额定电压 ≤ 126kV 且 断路器等级为S1 | table=表20"
                  },
                  {
                    "name": "规则: 失步试验TRV值依据额定电压和断路器等级查表 | 额定电压 ≤ 126kV 且 断路器等级为S2 | table=表21"
                  },
                  {
                    "name": "规则: 126kV及以上失步试验TRV值依据首开极系数查表 | 额定电压 ≥ 126kV 且 首开极系数kpp=2.0 | table=表23"
                  },
                  {
                    "name": "规则: 中性点接地条件 | 额定电压 > 126kV | neutral_grounding = effective"
                  },
                  {
                    "name": "规则: TRV峰值uc和时间t3的上下限约束 | 额定电压 ≥ 126kV | td ≥ td_min AND td ≤ td_max AND t' ≥ t'_min AND t' ≤ t'_max"
                  },
                  {
                    "name": "规则: 首开极系数默认值 | first_pole_to_clear_factor_kpp = 1.5"
                  },
                  {
                    "name": "规则: 第二、三开断极TRV计算 | 三相试验 | uc_second = uc_first * multiplier, uc_third = uc_first * multiplier"
                  },
                  {
                    "name": "规则: OP1试验可免除条件 | T10试验方式未发生临界电流现象 | if T10 does not exhibit critical current, then OP1 is waived"
                  },
                  {
                    "name": "规则: 失步角覆盖范围 | 额定电压大于800kV | 覆盖约115°失步角，可扩展至更高角度"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  }
                ]
              }
            ]
          },
          {
            "name": "近区故障试验(L90)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流kA: 90%×额定短路开断电流（用户录入） kA"
                  },
                  {
                    "name": "试验次数: 1次"
                  },
                  {
                    "name": "线路侧波阻抗: 450 Ω Ω"
                  },
                  {
                    "name": "试验电压: 用户录入额定电压除根3"
                  },
                  {
                    "name": "试验相数: 单相"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  },
                  {
                    "name": "操作顺序: 额定操作顺序（用户录入）"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 制造厂） MPa"
                  },
                  {
                    "name": "外壳是否带电: 用户录入"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 表10用于ITRV乘数f_i | 近区故障试验 L90 | f_i is obtained from Table 10"
                  },
                  {
                    "name": "规则: 近区故障试验适用电压范围 | 近区故障试验 L90 | 24kV ≤ rated_voltage < 126kV"
                  },
                  {
                    "name": "规则: IL与ISC比值决定TRV参数 | I_L / I_SC = 0.10, 0.25, 0.40"
                  },
                  {
                    "name": "规则: 近区故障试验TRV计算公式 | 近区故障试验 L90 | u_m = u_0 + k_af * u_X"
                  },
                  {
                    "name": "规则: 适用电压频率范围 | 电压 3kV 及以上、频率 50Hz 及以下 | voltage ≥ 3kV and frequency ≤ 50Hz"
                  },
                  {
                    "name": "规则: 近区故障TRV计算规则 | 断路器安装处线路波阻抗和峰值系数与表25比较 | line_side_wave_impedance <= table25_value && peak_coefficient <= table25_value && delay >= table25_value"
                  },
                  {
                    "name": "规则: 母线电感计算 | 近区故障试验 L90 | L_B = u_i0 / (di/dt)"
                  },
                  {
                    "name": "规则: 母线电压降计算 | 近区故障试验 L90 | u_i = f_i * I_L"
                  },
                  {
                    "name": "规则: L90试验后触发状态检查电压试验 | 非终身密封断路器且进行L90试验 | if (seal_type == 'non_lifetime_sealed' and test_L90) then require_voltage_check_after_L90"
                  },
                  {
                    "name": "规则: TRV峰值电压计算公式 | U_m = ω × (L_L + L_S) × I_L × √2"
                  },
                  {
                    "name": "规则: U1,test计算公式 | U1,test = u1 × [1 + 1/3 × (1 - I_L/I_SC)]"
                  },
                  {
                    "name": "规则: 线路长度估算公式 | l = c × t_L / 2, c = 0.3 km/μs"
                  },
                  {
                    "name": "规则: 表I.1中TRV参数对应关系 | 额定电压≥126kV | IL/ISC ∈ {0.10, 0.25, 0.40}"
                  },
                  {
                    "name": "规则: ITRV要求豁免条件 | 额定电压≤800kV且断路器具有近区故障额定值，且采用时延<100ns的线路进行L90试验 | ITRV要求被视为已满足"
                  },
                  {
                    "name": "规则: 高压L90试验ITRV豁免条件 | 额定电压>800kV且断路器具有近区故障额定值，且采用时延<100ns且波阻抗为450Ω的线路进行近区故障试验 | ITRV要求被视为已满足"
                  },
                  {
                    "name": "规则: 电源侧TRV上升率修正 | 近区故障试验 L90 | RRRV_SLF = RRRV * (I_L / I_sc)"
                  },
                  {
                    "name": "规则: 断路器两端总恢复电压计算 | 近区故障试验 L90 | u_T = u_L* + u_s*"
                  },
                  {
                    "name": "规则: ITRV存在时电源侧电压计算 | 近区故障试验 L90 | u_s* = u_i0 + RRRV_SLF * (t_dL + t_L + Δt - t_d)"
                  },
                  {
                    "name": "规则: L90近区故障TRV参数计算规则 | 在252kV、50kA、50Hz条件下进行L90试验 | 基于表I.2和表25计算TRV参数"
                  },
                  {
                    "name": "规则: 线路侧时延默认值 | 近区故障试验 L90 | t_dL = 0.1μs if t_dL < 100ns"
                  },
                  {
                    "name": "规则: 表17用于TRV起始和峰值时间 | 近区故障试验 L90 | t_3 and t_d values from Table 17"
                  },
                  {
                    "name": "规则: 近区故障试验波阻抗适用于额定电压>800kV | 额定电压大于800kV | line_side_wave_impedance is defined in Table 25"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  },
                  {
                    "name": "left( {{252}\\mathrm{{kV}},{50}\\mathrm{{kA}},{50}\\mathrm{\\;{Hz}}\\text{时的}{L}_{90}\\text{、}{L}_{75}}\\right)$"
                  }
                ]
              }
            ]
          },
          {
            "name": "异相接地故障试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "外壳是否带电: 用户录入"
                  },
                  {
                    "name": "试验电压: 用户录入额定电压"
                  },
                  {
                    "name": "操作顺序: 额定操作顺序（用户录入）"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入）"
                  },
                  {
                    "name": "试验电流kA: 87%×额定短路开断电流（用户录入）"
                  },
                  {
                    "name": "断路器等级: 用户录入"
                  },
                  {
                    "name": "不均匀系数: 用户录入"
                  },
                  {
                    "name": "试验相数: 单相"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 制造厂）"
                  },
                  {
                    "name": "试验次数: 40.5kV及以下默认为1次"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 适用电压频率范围 | 电压 3kV 及以上、频率 50Hz 及以下 | voltage ≥ 3kV and frequency ≤ 50Hz"
                  },
                  {
                    "name": "规则: 异相接地故障试验适用系统 | 中性点非有效接地系统 | true"
                  },
                  {
                    "name": "规则: 异相接地TRV参数来源 | table_ref = '表24'; trv_param = {uc_sp, t3_sp, u1_sp, t1_sp, u_c_sp, t2_sp}"
                  },
                  {
                    "name": "规则: 修改试验判据 | 修改7.2.5b)的试验判据"
                  },
                  {
                    "name": "规则: 异相接地测试频率要求 | 同时申请50Hz和60Hz认证 | 异相接地测试可仅在50Hz或60Hz下进行"
                  },
                  {
                    "name": "规则: 异相接地故障试验适用性 | 中性点非有效接地系统 | system_neutral_grounding == 'ineffective'"
                  },
                  {
                    "name": "规则: 异相接地直流分量上限 | dc_component <= 20%"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  }
                ]
              }
            ]
          },
          {
            "name": "短路开断试验(T30)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电压: 40.5kV以上默认为kpp×额定电压 / 40.5kV以上默认为kpp×额定电压 kV"
                  },
                  {
                    "name": "试验次数: 固定1次 / 固定1次"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  },
                  {
                    "name": "试验相数: 40.5kV及以下默认为三相"
                  },
                  {
                    "name": "操作顺序: 用户录入额定操作顺序"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: T30试验电流计算规则 | 频率为50Hz | test_current_ka = 6 * (rated_short_circuit_breaking_current * 0.3)"
                  },
                  {
                    "name": "规则: TRV表16中T30试验td值 | 额定电压126kV以下，S1级断路器，试验方式T30 | td = 1.34 μs (for 3.6kV), 1.70 μs (for 7.2kV), 2.04 μs (for 12kV), 2.80 μs (for 24kV), 3.79 μs (for 40.5kV), 3.79 μs (for 72.5kV)"
                  },
                  {
                    "name": "规则: 表H.2适用电压范围 | 额定电压大于800kV | table_rows = [1100]"
                  },
                  {
                    "name": "规则: T100试验适用条件 | 变电站仅一台变压器馈电，短路电流等于额定短路开断电流，且电容满足表16或17的TRV参数 | test_item = '短路开断试验(T100a)' OR test_item = '短路开断试验(T100s)'"
                  },
                  {
                    "name": "规则: 首开极系数kpp取值规则 | 中性点非有效接地系统或三相不接地故障可能性不容忽视的系统 | kpp = 1.5"
                  },
                  {
                    "name": "规则: 首开极系数根据接地系统和电压等级 | 中性点有效接地系统且U_r ≤ 1100 kV | first_pole_to_clear_factor_kpp = 1.3"
                  },
                  {
                    "name": "规则: 非自动重合闸断路器时间参数 | 非自动重合闸断路器 | t > 3 min, t' > 3 min"
                  },
                  {
                    "name": "规则: 直流时间常数默认值 | U_r ≤ 800 kV | time_constant = 45 ms"
                  },
                  {
                    "name": "规则: 首开极系数kpp取值规则 | 中性点有效接地系统且三相不接地故障可能性可忽略 | kpp = 1.3"
                  },
                  {
                    "name": "规则: 额定短路关合电流计算规则 | 额定频率60Hz且直流时间常数τ=45ms | making_current = 2.6 * test_current_ka"
                  },
                  {
                    "name": "规则: 自动重合闸断路器时间参数 | 自动重合闸断路器 | t = 3 min, t' = 3 min"
                  },
                  {
                    "name": "规则: 直流时间常数根据额定电压分段应用 | U_r = 550 kV or U_r = 800 kV | time_constant = 75 ms"
                  },
                  {
                    "name": "规则: 高电压直流时间常数 | U_r > 800 kV | time_constant = 120 ms"
                  },
                  {
                    "name": "规则: 快速自动重合闸断路器时间参数 | 快速自动重合闸断路器 | t = 0.3 s, t' = 3 min"
                  },
                  {
                    "name": "规则: 首开极系数根据接地系统和电压等级 | 中性点非有效接地系统且U_r ≤ 126 kV | first_pole_to_clear_factor_kpp = 1.5"
                  },
                  {
                    "name": "规则: 短路开断试验T30适用条件 | 断路器端子与变压器连接且TRV上升率超出表16~19规定 | 满足T30试验方式即视为符合要求"
                  },
                  {
                    "name": "规则: T30操作时间间隔 | test_item == '短路开断试验(T30)' | time_interval = rated_operation_sequence_interval"
                  },
                  {
                    "name": "规则: 直流时间常数根据额定电压分段应用 | U_r ≤ 40.5 kV | time_constant = 120 ms"
                  },
                  {
                    "name": "规则: 时延td和时间t'的适用范围规则 | 试验方式为T30且额定电压≥126kV | td和t'的值由表18提供，其中td为单一数值，t'为单一数值，无上下限范围"
                  },
                  {
                    "name": "规则: 额定短路关合电流计算规则 | making_current = test_current_ka × peak_factor_from_table5"
                  },
                  {
                    "name": "规则: 近区故障TRV计算规则 | 断路器安装处线路波阻抗和峰值系数与表25比较 | line_side_wave_impedance <= table25_value && peak_coefficient <= table25_value && delay >= table25_value"
                  },
                  {
                    "name": "规则: T30附加单相试验燃弧时间 | 中性点有效接地系统，T30为三相试验 | arc_time = 0.7 * (0.5 / test_frequency)"
                  },
                  {
                    "name": "规则: 直流时间常数根据额定电压分段应用 | 72.5 kV ≤ U_r ≤ 363 kV | time_constant = 60 ms"
                  },
                  {
                    "name": "规则: TLF试验振幅系数 | 额定电压大于800kV，TLF试验 | amplitude_factor = 1.7"
                  },
                  {
                    "name": "规则: 800kV以上TLF电流优选值 | 额定电压大于800kV | test_current_ka IN [10, 12.5]"
                  },
                  {
                    "name": "规则: 修改试验判据 | 修改7.2.5b)的试验判据"
                  },
                  {
                    "name": "规则: T30试验适用的TRV参数表 | T30试验方式 | table_ref=表17, close_rows=1, open_rows=1, fracture_rows=1"
                  },
                  {
                    "name": "规则: 额定短路关合电流计算规则 | 直流时间常数τ为60ms、75ms或120ms | making_current = 2.7 * test_current_ka"
                  },
                  {
                    "name": "规则: 短路持续时间与电流关系 | 短路持续时间大于额定值 | I^2 * t = constant"
                  },
                  {
                    "name": "规则: 限流电抗器TRV调节规则 | 限流电抗器存在且TRV频率过高 | 应采用电容器和电抗器并联或接地调节措施"
                  },
                  {
                    "name": "规则: 额定失步开断电流计算规则 | 额定失步开断电流被规定 | test_current_ka = 0.25 × rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: 额定失步关合电流计算规则 | making_current = peak_value_of_rated_asynchronous_breaking_current"
                  },
                  {
                    "name": "规则: 额定短路关合电流计算规则 | 额定频率50Hz且直流时间常数τ=45ms | making_current = 2.5 * test_current_ka"
                  },
                  {
                    "name": "规则: TRV表16中T30试验uc值 | 额定电压126kV以下，S1级断路器，试验方式T30 | u_c = 7.05 kV (for 3.6kV), 14.1 kV (for 7.2kV), 23.5 kV (for 12kV), 47.0 kV (for 24kV), 79.4 kV (for 40.5kV), 134.5 kV (for 72.5kV)"
                  },
                  {
                    "name": "规则: T30开断电流与额定值比例 | test_current_ka = 0.3 * rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: T30直流分量限制 | dc_component ≤ 0.2"
                  },
                  {
                    "name": "规则: T30试验电流计算规则（60Hz） | 频率为60Hz | test_current_ka = 0.7 * (rated_short_circuit_breaking_current * 0.3)"
                  },
                  {
                    "name": "规则: T30附加单相试验首开极系数 | 中性点有效接地系统，T30为三相试验 | first_pole_to_clear_factor_kpp = 1.5"
                  },
                  {
                    "name": "规则: TLF试验首开极系数 | 额定电压大于800kV，变压器电容为9nF | first_pole_to_clear_factor_kpp = 1.3"
                  },
                  {
                    "name": "规则: TLF试验电压降系数 | 额定电压大于800kV，TLF试验 | voltage_drop_factor = 0.9"
                  },
                  {
                    "name": "规则: 表H.1适用电压范围 | 额定电压大于等于3.6kV且小于126kV，中性点非有效接地系统 | table_rows = [3.6, 7.2, 12, 24, 40.5, 72.5]"
                  },
                  {
                    "name": "规则: T30试验TRV参数计算规则 | 试验方式为T30 | close_rows=1, open_rows=1, fracture_rows=0"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  },
                  {
                    "name": "充入压力/水平\n\nGB/T11022—2020的5.12适用。"
                  },
                  {
                    "name": "7.106 短路试验程序"
                  }
                ]
              }
            ]
          },
          {
            "name": "短路开断试验(T10)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 均默认1个操作顺序"
                  },
                  {
                    "name": "操作顺序: 用户录入额定操作顺序"
                  },
                  {
                    "name": "试验电压: 40.5kV以上默认为额定电压 / 40.5kV以上默认为额定电压 kV"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  },
                  {
                    "name": "试验相数: 40.5kV及以下默认为三相"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 表32中额定首开极系数要求 | 表32中第8项：额定首开极系数 | 表32第8项要求提供额定首开极系数kpp，作为短路开断试验的必要参数"
                  },
                  {
                    "name": "规则: 表E.3行数规则 | T10试验方式 | close_rows=3, open_rows=0, fracture_rows=0"
                  },
                  {
                    "name": "规则: 表32中额定短路持续时间要求 | 表32中第15项：要求的短路持续时间 | 表32第15项要求提供短路持续时间，作为短路试验的时间条件"
                  },
                  {
                    "name": "规则: T10试验TRV参数计算规则 | 试验方式为T10 | close_rows=1, open_rows=1, fracture_rows=0"
                  },
                  {
                    "name": "规则: 附加试验顺序 | 多种试验方式后 | after_multiple_test_methods"
                  },
                  {
                    "name": "规则: T10直流分量限制 | dc_component ≤ 0.2"
                  },
                  {
                    "name": "规则: 单相试验要求 | 单相试验 | test_phases == 1"
                  },
                  {
                    "name": "规则: T10操作时间间隔 | test_item == '短路开断试验(T10)' | time_interval = rated_operation_sequence_interval"
                  },
                  {
                    "name": "规则: 表32中额定操作顺序要求 | 表32中第9项：额定操作顺序 | 表32第9项要求提供额定操作顺序，作为短路开断试验的条件输入"
                  },
                  {
                    "name": "规则: T10试验的TRV波形包络线要求 | 进行T10试验 | 预期TRV波形包络线应不低于规定的参考线"
                  },
                  {
                    "name": "规则: 时延td和时间t'的适用范围规则 | 试验方式为T10且额定电压≥126kV | td和t'的值由表18提供，其中td为单一数值，t'为单一数值，无上下限范围"
                  },
                  {
                    "name": "规则: 附加短路开断试验适用条件 | 灭弧介质变化时状态检查不足 | insulating_medium_changed AND state_check_insufficient"
                  },
                  {
                    "name": "规则: T10试验的u1/t1或uc/c/t3计算 | 进行T10试验 | u1/t1或uc/c/t3值由表18、表19中对应列给出，用于导出t′"
                  },
                  {
                    "name": "规则: 附加试验豁免条件 | 型式试验结束于中性点有效接地回路三极成功开断 | final_test_success_3p_effective_neutral"
                  },
                  {
                    "name": "规则: 时延td和时间t′的取值逻辑 | 进行T100试验且需进行近区故障试验 | td和t′取括号内数值作为上限，时延线终止于t′"
                  },
                  {
                    "name": "规则: TRV值适用条件 | 额定电压≥126kV | 使用表18（kpp=1.3）或表19（kpp=1.5）"
                  },
                  {
                    "name": "规则: 故障电流计算依据 | 确定故障条件所产生的负荷 | 故障电流 = 系统位置的短路电流计算值"
                  },
                  {
                    "name": "规则: 三相试验中性点有效接地条件 | 中性点有效接地回路 | neutral_grounding == 'effective'"
                  },
                  {
                    "name": "规则: 适用电压频率范围 | 电压 3kV 及以上、频率 50Hz 及以下 | voltage ≥ 3kV and frequency ≤ 50Hz"
                  },
                  {
                    "name": "规则: 表32中额定短路关合电流要求 | 表32中第14项：要求的短路关合电流 | 表32第14项要求提供额定短路关合电流，作为短路关合试验的输入参数"
                  },
                  {
                    "name": "规则: 表32中额定短路开断电流要求 | 表32中第7项：额定短路开断电流 | 表32第7项要求提供额定短路开断电流，作为短路开断试验的核心输入参数"
                  },
                  {
                    "name": "规则: T60试验时延td和时间t′范围约束 | 进行T60试验 | td和t′取值范围为给出的下限至上限，不得超出"
                  },
                  {
                    "name": "规则: T10试验TRV峰值计算依据 | 额定电压126kV及以上 | TRV峰值uckV由表18和表19查得，对应T10行"
                  },
                  {
                    "name": "规则: T10试验覆盖其他试验 | 进行T10试验 | 无需重复T30、T60、T100a、T100s"
                  },
                  {
                    "name": "规则: 三相试验中性点非有效接地条件 | 中性点非有效接地回路 | neutral_grounding == 'ineffective'"
                  },
                  {
                    "name": "规则: T10开断电流与额定值比例 | test_current_ka = 0.1 * rated_short_circuit_breaking_current"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "对于中性点直接接地的系统，接地回路的最大短路电流可以达到主回路的额定短时耐受电流。\n\n对于不同于中性点直接接地的系统，接地回路的最大短时电流理论上可以达到主回路的额定短时耐受电流的 $87 \\%$ （异相接地故障条件下的短路）。但是，异相接地故障完全流过开关设备和控制设备接地回路的概率非常小。因此，该条件可能不适用，且..."
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  },
                  {
                    "name": "充入压力/水平\n\nGB/T11022—2020的5.12适用。"
                  },
                  {
                    "name": "7.106 短路试验程序"
                  }
                ]
              }
            ]
          },
          {
            "name": "短路开断试验(T100a)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电压: 40.5kV及以下默认为额定电压 kV"
                  },
                  {
                    "name": "试验相数: 40.5kV及以下默认三相"
                  },
                  {
                    "name": "试验次数: 3次O"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  },
                  {
                    "name": "时间常数: 用户输入τ ms"
                  },
                  {
                    "name": "最短分闸时间: 制造厂声明的最短分闸时间 ms"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: T100a可省略条件 | 试验方案允许 | T100a试验可被省略"
                  },
                  {
                    "name": "规则: T100a试验有效判据：I×Δt乘积范围 | 对于试验方式T100a | 90% ≤ (I × Δt) / (required_value) ≤ 110%"
                  },
                  {
                    "name": "规则: T100a试验非对称判据：最后半波峰值允许偏差 | 试验方式T100a | 90% ≤ (实际最后半波峰值 / 要求值) ≤ 110%"
                  },
                  {
                    "name": "规则: 单相试验TRV参数计算规则 | 验证kpp=1.3的第二开断极 | TRV参数依据表12计算，其中uc,sp=1.26×kaf×√2/√3×Ur，t2,sp=4×t1,sp（126kV≤Ur≤800kV）或3×t1,sp（Ur>800kV）"
                  },
                  {
                    "name": "规则: 三相试验要求 | 隔室类型为三相隔室或连接隔室（非单相） | test_phases = 3"
                  },
                  {
                    "name": "规则: 燃弧时间计算公式（第二开断极，kpp=1.3） | first_pole_to_clear_factor_kpp == 1.3 | t_arc3 = (t_a100s - T * (dα / 360°)) + Δta3"
                  },
                  {
                    "name": "规则: 燃弧时间计算规则（非对称） | 非对称单相试验 | t_arc = (t_a100s - T × (da / 360°)) + Δt_a3，其中Δt_a3取自表11"
                  },
                  {
                    "name": "规则: T100a直流分量计算公式 | %dc = 100 × e^(-(T_op + T_r)/τ)"
                  },
                  {
                    "name": "规则: 故障电流计算依据 | 确定故障条件所产生的负荷 | 故障电流 = 系统位置的短路电流计算值"
                  },
                  {
                    "name": "规则: T100a试验非对称判据：I×Δt乘积允许偏差 | 试验方式T100a | 90% ≤ (实际(\\hat{I} × \\Delta t) / 要求值) ≤ 110%"
                  },
                  {
                    "name": "规则: T100试验t2时间计算规则 | 对于额定电压大于800kV的T100试验方式 | t2 = 3 × t1"
                  },
                  {
                    "name": "规则: T100a开断电流峰值限制 | peak_current ≤ 1.1 * rated_short_circuit_making_current"
                  },
                  {
                    "name": "规则: LSC2B-PM级适用条件 | 设备为LSC2B-PM级 | 设备符合LSC2B运行连续性类别且隔板为PM级"
                  },
                  {
                    "name": "规则: 首开极系数kpp取值规则 | 中性点非有效接地系统或三相不接地故障可能性不容忽视的系统 | kpp = 1.5"
                  },
                  {
                    "name": "规则: 首开极系数kpp取值规则 | 中性点有效接地系统且三相不接地故障可能性可忽略 | kpp = 1.3"
                  },
                  {
                    "name": "规则: 试验频率允许偏差 | 额定频率为50Hz | test_frequency ∈ [48, 52]"
                  },
                  {
                    "name": "规则: 燃弧时间计算公式（首开极） | first_pole_to_clear_factor_kpp == 1.5 | t_arc1 = (t_a100s - T * (dα / 360°)) + Δta1"
                  },
                  {
                    "name": "规则: T100a试验kpp值影响参数选择 | 试验方式T100a | 当kpp=1.5时，使用Δt₂和Δt_{a2}；当kpp=1.3时，使用Δt₃和Δt_{a3}"
                  },
                  {
                    "name": "规则: T100a TRV条件 | 需满足7.104燃弧时间、7.103.4和7.105.5.2对称条件 | arc_time >= 7.104 && symmetry_conditions_met == true"
                  },
                  {
                    "name": "规则: 单相试验触发重复三相试验 | 表B.1中‘如果其他相受到影响所采取的行动’为‘作为三相试验重复’ | if (test_phases = 1 and trigger_condition = 'repeat_as_three_phase') then execute_three_phase_test"
                  },
                  {
                    "name": "规则: T100a适用性条件 | 断路器的最短分闸时间加继电器时间后触头分离时刻的直流分量大于20% | dc_component > 20%"
                  },
                  {
                    "name": "规则: 燃弧时间计算公式（后开极，kpp=1.5） | first_pole_to_clear_factor_kpp == 1.5 | t_arc2 = (t_a100s - T * (dα / 360°)) + Δta2"
                  },
                  {
                    "name": "规则: T100a试验次数 | test_count = 3"
                  },
                  {
                    "name": "规则: 适用电压频率范围 | 电压 3kV 及以上、频率 50Hz 及以下 | voltage ≥ 3kV and frequency ≤ 50Hz"
                  },
                  {
                    "name": "规则: 单相试验触发条件 | 隔室为单相隔室或表B.1中指定为单相对地 | test_phases = 1"
                  },
                  {
                    "name": "规则: 试验电流公差要求 | 外施电压等于额定电压 | test_current_ka = rated_arc_fault_current * (1 ± 0.15)"
                  },
                  {
                    "name": "规则: T100a试验参数查表逻辑 | 试验方式T100a | 根据τ和最短开断时间t，在表11中查找对应的\\hat{I}, Δt₁, Δt_{a1}, Δt₂, Δt_{a2}, Δt₃, Δt_{a3}"
                  },
                  {
                    "name": "规则: 单相试验替代三相试验的适用条件 | 当三相试验不便实施时 | 允许使用单相试验替代T100s和T100a试验"
                  },
                  {
                    "name": "规则: T100a试验相角调整要求 | 试验方式T100a | 每次试验间调整短路起始相角以转移非对称要求至不同相"
                  },
                  {
                    "name": "规则: T100s覆盖T100a的kpp=1.3条件 | first_pole_to_clear_factor_kpp == 1.3 | T100s test covers T100a for kpp=1.3"
                  },
                  {
                    "name": "规则: 峰值电流计算 | 额定频率为50Hz及以下 | peak_current = 2.5 * test_current_ka"
                  },
                  {
                    "name": "规则: 有效试验次数要求 | test_count == 3"
                  },
                  {
                    "name": "规则: 试验次数规则 | 试验方式T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75、L60 | 每一试验方式由3次有效开断操作组成"
                  },
                  {
                    "name": "规则: 单相试验TRV参数计算规则（第三开断极） | 验证kpp=1.3的第三开断极 | TRV参数依据表13计算，其中uc,sp=kaf×√2/√3×Ur，t2,sp=4×t1,sp（126kV≤Ur≤800kV）或3×t1,sp（Ur>800kV）"
                  },
                  {
                    "name": "规则: T100s和T100a试验的重复要求 | 已验证kpp=1.5 | 无需重复全部端子故障试验，仅需模拟kpp=1.3回路重复T100s和T100a"
                  },
                  {
                    "name": "规则: I_Ae > 87% 时使用I_Ae作为试验电流 | I_Ae > 0.87 * I_A | test_current_ka = I_Ae"
                  },
                  {
                    "name": "规则: 60Hz峰值电流计算 | 额定频率为60Hz | peak_current = 2.6 * test_current_ka"
                  },
                  {
                    "name": "规则: I_Ae触发单相对地试验 | 开关设备规定了I_Ae值 | if I_Ae is specified then perform_single_phase_to_ground_test"
                  },
                  {
                    "name": "规则: 单相试验验证三相条件的适用性（T100a） | 用于验证单相试验是否可代表三相条件 | close_rows=1, open_rows=1, fracture_rows=0"
                  },
                  {
                    "name": "规则: 其他额定频率偏差 | 额定频率不为50Hz | abs(test_frequency - rated_frequency) ≤ 0.1 * rated_frequency"
                  },
                  {
                    "name": "规则: 表B.1试验参数映射 | table_ref=B.1; close_rows=3; open_rows=2; fracture_rows=2"
                  },
                  {
                    "name": "规则: T100a试验非对称判据：最后半波持续时间允许偏差 | 试验方式T100a | 90% ≤ (实际最后半波持续时间 / 要求值) ≤ 110%"
                  },
                  {
                    "name": "规则: T100a开断电流为额定值 | test_current_ka = rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: T100a直流分量限制 | dc_component ≤ 0.2"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "B.4.1 概述"
                  },
                  {
                    "name": "7.106 短路试验程序"
                  },
                  {
                    "name": "，则开关装置的每一变化应完全按照a)的要求，或者适用时，按照上述b)的要求进行全部试验。\n\n如果并排或者多层设计的多个高压隔室不相同，但设计采用相同的开关装置时，则上述规定的试验/试验方式应在相关标准适用要求的最严酷条件下的隔室中进行。"
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "整台三极断路器进行试验。但是，如果受可供使用的试验设备的限制，只要在整个试验过程中施加的机械和电气应力在下列各方面同整台三极断路器等价或不处于较之更有利的条件下，可用断路器的一个单极进行试验：\n\n——关合操作时的机械行程特性（评估方法见7.102.4.1）； \n——开断操作时的机械行程特性（评估方法见7.102.4.1..."
                  }
                ]
              }
            ]
          },
          {
            "name": "短路开断试验(T60)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 均默认1个操作顺序"
                  },
                  {
                    "name": "操作顺序: 用户录入额定操作顺序"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  },
                  {
                    "name": "试验电压: 40.5kV及以下默认为额定电压 kV"
                  },
                  {
                    "name": "试验相数: 40.5kV及以下默认为三相"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: T60开断电流与额定值比例 | test_current_ka = 0.6 * rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: T60试验TRV参数计算规则 | 试验方式为T60 | close_rows=1, open_rows=1, fracture_rows=0"
                  },
                  {
                    "name": "规则: T60直流分量限制 | dc_component ≤ 0.2"
                  },
                  {
                    "name": "规则: T60测试频率要求 | 同时申请50Hz和60Hz认证 | T60必须在50Hz和60Hz下均进行"
                  },
                  {
                    "name": "规则: 时延td和时间t'的适用范围规则 | 试验方式为T60且额定电压≥126kV | td和t'的值由表18提供，其中td和t'为范围值，td下限为2μs，上限为64μs（800kV）或88μs（1100kV），t'下限为108μs，上限为234μs（1100kV）；试验时延td不应低于下限，不应高于上限，时间t'同理"
                  },
                  {
                    "name": "规则: T10/T30/T60/T100s/OP1/OP2/L90/L75/L60试验的开断次数要求 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75或L60 | close_rows=3"
                  },
                  {
                    "name": "规则: 临界电流判定条件-T60 | (t_arc_min of T60 - t_arc_min of T30) >= 0.5 * power_frequency_cycle OR (t_arc_min of T60 - t_arc_min of T100) >= 0.5 * power_frequency_cycle"
                  },
                  {
                    "name": "规则: 中燃弧时间计算规则 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75或L60 | t_arcmed = (t_arcmax + t_arcmin) / 2"
                  },
                  {
                    "name": "规则: 首开极系数kpp取值规则 | 中性点非有效接地系统或三相不接地故障可能性不容忽视的系统 | kpp = 1.5"
                  },
                  {
                    "name": "规则: T60试验t3时间计算 | 额定电压126kV以下且为S1级断路器，试验方式T60 | t3_T60 = t3_T100 * 0.44"
                  },
                  {
                    "name": "规则: TRV表16中T60试验t3值 | 额定电压126kV以下，S1级断路器，试验方式T60 | t3 = 17.9 μs (for 3.6kV), 22.7 μs (for 7.2kV), 27.2 μs (for 12kV), 37.4 μs (for 24kV), 50.5 μs (for 40.5kV), 50.5 μs (for 72.5kV)"
                  },
                  {
                    "name": "规则: 首开极系数kpp固定为1.5 | S2级断路器 | first_pole_to_clear_factor_kpp = 1.5"
                  },
                  {
                    "name": "规则: 燃弧时间调整步长规则 | 无法获得要求的燃弧时间 | adjustment_step = 18°"
                  },
                  {
                    "name": "规则: 短路开断试验T10/T30/T60/T100s/T100s(b)/OP1/OP2/L90/L75/L60的三阶段燃弧时间计算规则 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75或L60 | t_arcmax = t_arcmin + T * (162/360) if k_pp == 1.3 else t_arcmax = t_arcmin + T * (132/360) if k_pp == 1.5"
                  },
                  {
                    "name": "规则: 首开极系数kpp取值规则 | 中性点有效接地系统且三相不接地故障可能性可忽略 | kpp = 1.3"
                  },
                  {
                    "name": "规则: T60试验td时延 | 额定电压126kV以下且为S1级断路器，试验方式T60 | td = 0.15 * t3"
                  },
                  {
                    "name": "规则: T60操作时间间隔 | test_item == '短路开断试验(T60)' | time_interval = rated_operation_sequence_interval"
                  },
                  {
                    "name": "规则: T60试验t2时间计算规则 | 对于额定电压大于800kV的T60试验方式 | t2 = 4.5 × t1"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "7.106 短路试验程序"
                  },
                  {
                    "name": "充入压力/水平\n\nGB/T11022—2020的5.12适用。"
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  }
                ]
              }
            ]
          },
          {
            "name": "短路开断试验(T100s)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "关合电流: 额定短路关合电流 kA"
                  },
                  {
                    "name": "试验电压: 根3 kV kV"
                  },
                  {
                    "name": "试验次数: 至少一次关合和一次开断"
                  },
                  {
                    "name": "操作顺序: 特征值默认为额定操作顺序用户提供特定的按照用户提供额定操作顺序展示"
                  },
                  {
                    "name": "试验相数: 3"
                  },
                  {
                    "name": "故障类型: 三相短路"
                  },
                  {
                    "name": "不均匀系数: 应符合设计要求"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 最低功能值 MPa"
                  },
                  {
                    "name": "外壳是否带电: 用户录入"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 工频恢复电压偏差限制 | 三极断路器三相试验 | 任一极工频恢复电压与平均值偏差 ≤ 20%"
                  },
                  {
                    "name": "规则: T100s关合电流为额定值 | making_current = rated_short_circuit_making_current"
                  },
                  {
                    "name": "规则: T100s试验中关合操作电压可降低的条件 | 进行关合试验时 | closing_voltage_can_be_reduced_within_7_105_2_limits"
                  },
                  {
                    "name": "规则: T100s试验中选相控制关合的条件 | 直流时间常数大于规定值且需关合非对称电流 | phase_controlled_closing_required_to_achieve_rated_making_current"
                  },
                  {
                    "name": "规则: 50Hz/60Hz断路器验证试验频率要求 | 断路器同时要求50Hz和60Hz时 | only_one_frequency_test_required_if: arc_time_50Hz == max_expected_arc_time AND making_current_60Hz == rated_making_current"
                  },
                  {
                    "name": "规则: 触头运动轨迹包络线允许偏差 | 单相试验的机械行程特性需在三相验证试验包络线内 | trajectory_deviation <= 5% of reference stroke"
                  },
                  {
                    "name": "规则: 单相试验验证三相条件的适用性 | 用于验证单相试验是否可代表三相条件 | close_rows=1, open_rows=1, fracture_rows=0"
                  },
                  {
                    "name": "规则: 首开极系数kpp取值规则 | 中性点非有效接地系统或三相不接地故障可能性不容忽视的系统 | kpp = 1.5"
                  },
                  {
                    "name": "规则: 三相平均工频恢复电压计算 | 三极断路器三相试验 | 平均值 = (V1 + V2 + V3) / (3 × 2√2) × 标尺因子"
                  },
                  {
                    "name": "规则: T100s直流分量限制 | dc_component ≤ 0.2"
                  },
                  {
                    "name": "规则: T100s试验中使用合成试验的依据 | 进行合成试验 | GB/T4473_applies"
                  },
                  {
                    "name": "规则: ITRV峰值计算公式 | 额定电压 ≥ 126kV | ui = fi × ISC"
                  },
                  {
                    "name": "规则: T100s(a)关合电流持续时间 | test_item == '短路开断试验(T100s)' and test_mode == 'T100s(a)' | current_duration >= 100ms"
                  },
                  {
                    "name": "规则: T100s试验中免去第二次关合的条件 | 在b)中的一个关合操作已达到额定短路关合电流 | second_closing_in_a_can_be_omitted"
                  },
                  {
                    "name": "规则: T100s开断电流为额定值 | test_current_ka = rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: T100s试验中允许维护的条件（程序c） | 采用试验程序c) | maintenance_allowed_before_repeating_operation_sequence"
                  },
                  {
                    "name": "规则: 包络线最大允许移动偏差 | 包络线可垂直移动以覆盖参考线，最大总偏差为10% | max_total_deviation = max(upper_bound - lower_bound) = 10%"
                  },
                  {
                    "name": "规则: T100s试验中禁止维护的条件 | 在a)和b)之间 | no_maintenance_allowed_between_a_and_b"
                  },
                  {
                    "name": "规则: T100s试验后触发状态检查电压试验 | 非终身密封断路器且未进行L90试验 | if (seal_type == 'non_lifetime_sealed' and not test_L90) then require_voltage_check_after_T100s"
                  },
                  {
                    "name": "规则: ITRV时间参数 | 额定电压 ≥ 126kV | ti 由表10查取"
                  },
                  {
                    "name": "规则: 首开极系数kpp取值规则 | 中性点有效接地系统且三相不接地故障可能性可忽略 | kpp = 1.3"
                  },
                  {
                    "name": "规则: T100s可分拆为T100s(a)和T100s(b) | test_item == '短路开断试验(T100s)' and (single_phase_test or test_equipment_limitation) | close_rows = 1, open_rows = 1"
                  },
                  {
                    "name": "规则: T100s直流时间常数小于规定值时的替代方法 | test_item == '短路开断试验(T100s)' and time_constant < specified_value | apply_alternative_method_T100s(a) and T100s(b)"
                  },
                  {
                    "name": "规则: T100s试验TRV参数计算规则 | 试验方式为T100s | close_rows=1, open_rows=1, fracture_rows=0"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "7.106 短路试验程序"
                  },
                  {
                    "name": "，则开关装置的每一变化应完全按照a)的要求，或者适用时，按照上述b)的要求进行全部试验。\n\n如果并排或者多层设计的多个高压隔室不相同，但设计采用相同的开关装置时，则上述规定的试验/试验方式应在相关标准适用要求的最严酷条件下的隔室中进行。"
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  },
                  {
                    "name": "整台三极断路器进行试验。但是，如果受可供使用的试验设备的限制，只要在整个试验过程中施加的机械和电气应力在下列各方面同整台三极断路器等价或不处于较之更有利的条件下，可用断路器的一个单极进行试验：\n\n——关合操作时的机械行程特性（评估方法见7.102.4.1）； \n——开断操作时的机械行程特性（评估方法见7.102.4.1..."
                  }
                ]
              }
            ]
          },
          {
            "name": "近区故障试验(L75)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流kA: 75%×额定短路开断电流（用户录入） kA"
                  },
                  {
                    "name": "试验电压: 用户录入额定电压除根3"
                  },
                  {
                    "name": "线路侧波阻抗: 450 Ω"
                  },
                  {
                    "name": "试验次数: 1次"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 制造厂） MPa"
                  },
                  {
                    "name": "试验相数: 单相"
                  },
                  {
                    "name": "外壳是否带电: 用户录入"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  },
                  {
                    "name": "操作顺序: 额定操作顺序（用户录入）"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 线路侧时延默认值 | 近区故障试验 L75 | t_dL = 0.1μs if t_dL < 100ns"
                  },
                  {
                    "name": "规则: 表17用于TRV起始和峰值时间 | 近区故障试验 L75 | t_3 and t_d values from Table 17"
                  },
                  {
                    "name": "规则: 母线电感计算 | 近区故障试验 L75 | L_B = u_i0 / (di/dt)"
                  },
                  {
                    "name": "规则: L75线路长度偏差电流修正 | IF (L75_length_deviation == +20%) THEN test_current_ka = 71% * rated_short_circuit_breaking_current; IF (L75_length_deviation == -20%) THEN test_current_ka = 79% * rated_short_circuit_breaking_current;"
                  },
                  {
                    "name": "规则: L75近区故障TRV参数计算规则 | 在252kV、50kA、50Hz条件下进行L75试验 | 基于表I.2和表25计算TRV参数"
                  },
                  {
                    "name": "规则: 近区故障试验适用电压等级 | 额定电压≥126kV | rated_voltage >= 126"
                  },
                  {
                    "name": "规则: U1,test计算公式 | U1,test = u1 × [1 + 1/3 × (1 - I_L/I_SC)]"
                  },
                  {
                    "name": "规则: SLF测试电路电压分布 | Source and line-side TRVs determined using single voltage distribution factor corresponding to line-side TRV"
                  },
                  {
                    "name": "规则: 断路器两端总恢复电压计算 | 近区故障试验 L75 | u_T = u_L* + u_s*"
                  },
                  {
                    "name": "规则: 近区故障试验波阻抗适用于额定电压>800kV | 额定电压大于800kV | line_side_wave_impedance is defined in Table 25"
                  },
                  {
                    "name": "规则: 近区故障试验TRV计算公式 | 近区故障试验 L75 | u_m = u_0 + k_af * u_X"
                  },
                  {
                    "name": "规则: 近区故障试验适用电压范围 | 近区故障试验 L75 | 24kV ≤ rated_voltage < 126kV"
                  },
                  {
                    "name": "规则: ITRV存在时电源侧电压计算 | 近区故障试验 L75 | u_s* = u_i0 + RRRV_SLF * (t_dL + t_L + Δt - t_d)"
                  },
                  {
                    "name": "规则: IL与ISC比值决定TRV参数 | I_L / I_SC = 0.10, 0.25, 0.40"
                  },
                  {
                    "name": "规则: 母线电压降计算 | 近区故障试验 L75 | u_i = f_i * I_L"
                  },
                  {
                    "name": "规则: L75试验电流计算 | test_current_ka = 75% * rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: 电源侧TRV上升率修正 | 近区故障试验 L75 | RRRV_SLF = RRRV * (I_L / I_sc)"
                  },
                  {
                    "name": "规则: 近区故障TRV计算规则 | 断路器安装处线路波阻抗和峰值系数与表25比较 | line_side_wave_impedance <= table25_value && peak_coefficient <= table25_value && delay >= table25_value"
                  },
                  {
                    "name": "规则: TRV峰值电压计算公式 | U_m = ω × (L_L + L_S) × I_L × √2"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  },
                  {
                    "name": "left( {{252}\\mathrm{{kV}},{50}\\mathrm{{kA}},{50}\\mathrm{\\;{Hz}}\\text{时的}{L}_{90}\\text{、}{L}_{75}}\\right)$"
                  }
                ]
              }
            ]
          },
          {
            "name": "失步关合和开断试验(OP2)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电压: 用户输入额定电压除根3。126及以上kpp=1.3的为2.0倍用户输入额定电压除根3。 kV"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 失步试验OP2 TRV值依据额定电压和断路器等级查表 | 额定电压 ≥ 126kV 且 断路器等级为S2 | table=表23"
                  },
                  {
                    "name": "规则: 燃弧时间调整步长规则 | 无法获得要求的燃弧时间 | adjustment_step = 18°"
                  },
                  {
                    "name": "规则: 失步电压系数与系统接地方式 | asymmetry_factor = 2.0 if neutral_effectively_grounded else 2.5"
                  },
                  {
                    "name": "规则: T10/T30/T60/T100s/OP1/OP2/L90/L75/L60试验的开断次数要求 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75或L60 | close_rows=3"
                  },
                  {
                    "name": "规则: 短路开断试验T10/T30/T60/T100s/T100s(b)/OP1/OP2/L90/L75/L60的三阶段燃弧时间计算规则 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75或L60 | t_arcmax = t_arcmin + T * (162/360) if k_pp == 1.3 else t_arcmax = t_arcmin + T * (132/360) if k_pp == 1.5"
                  },
                  {
                    "name": "规则: 第二、三开断极TRV计算 | 三相试验 | uc_second = uc_first * multiplier, uc_third = uc_first * multiplier"
                  },
                  {
                    "name": "规则: OP2操作循环替代条件 | 预击穿时间 ≤ 1/4 工频周期 ±20% | if pre_strike_time <= 0.25 * power_frequency_cycle ±20% then CO-O-O → C then CO"
                  },
                  {
                    "name": "规则: TRV峰值uc和时间t3的上下限约束 | 额定电压 ≥ 126kV | td ≥ td_min AND td ≤ td_max AND t' ≥ t'_min AND t' ≤ t'_max"
                  },
                  {
                    "name": "规则: 首开极系数默认值 | first_pole_to_clear_factor_kpp = 1.5"
                  },
                  {
                    "name": "规则: 失步角覆盖范围 | 额定电压大于800kV | 覆盖约115°失步角，可扩展至更高角度"
                  },
                  {
                    "name": "规则: 失步试验OP2 TRV值依据额定电压和断路器等级查表 | 额定电压 ≥ 126kV 且 断路器等级为S1 | table=表22"
                  },
                  {
                    "name": "规则: 适用电压频率范围 | 电压 3kV 及以上、频率 50Hz 及以下 | voltage ≥ 3kV and frequency ≤ 50Hz"
                  },
                  {
                    "name": "规则: 中燃弧时间计算规则 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75或L60 | t_arcmed = (t_arcmax + t_arcmin) / 2"
                  },
                  {
                    "name": "规则: OP2测试频率要求 | 同时申请50Hz和60Hz认证 | OP2可仅在50Hz或60Hz下进行"
                  },
                  {
                    "name": "规则: OP2试验TRV参数计算规则 | 试验方式为OP2 | close_rows=1, open_rows=1, fracture_rows=0"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  }
                ]
              }
            ]
          }
        ]
      }
    ]
  }
}