{
  "version": 1,
  "exported_at": "2026-03-09T06:03:32.197Z",
  "tree": {
    "name": "型式试验",
    "children": [
      {
        "name": "绝缘性能型式试验",
        "children": [
          {
            "name": "控制和辅助回路的绝缘试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电压: 2 kV V"
                  },
                  {
                    "name": "试验时间: 1min s"
                  },
                  {
                    "name": "试验次数: 1"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 单元试验适用绝缘试验要求 | 单元试验时，控制和辅助回路绝缘试验需符合7.101.1.1 | insulation_test_required_for_unit_test_as_per_7.101.1.1"
                  },
                  {
                    "name": "规则: 试验电压默认值 | 控制和辅助回路绝缘试验电压通常为2kV，持续1min | test_voltage = 2000 V AND test_time = 60 s IF not specified"
                  },
                  {
                    "name": "规则: 直流电压试验替代条件 | 制造厂同意时 | test_voltage = 2.8"
                  },
                  {
                    "name": "规则: 试验依据 | 试验涵盖在7.10.5 | covered_by_7.10.5"
                  },
                  {
                    "name": "规则: PB1附加绝缘试验条件 | 防护等级PB1 | test on additional layer with 150% Ur for 1 min"
                  },
                  {
                    "name": "规则: 适用频率范围 | 频率 50Hz 及以下 | frequency <= 50Hz"
                  },
                  {
                    "name": "规则: 控制和辅助回路绝缘试验作为操作特性验证依据 | 试验中和试验后操作特性应不受影响 | control_and_auxiliary_insulation_test_required"
                  },
                  {
                    "name": "规则: 辅助和控制回路绝缘试验依据 | 依据7.2.5c)执行"
                  },
                  {
                    "name": "规则: 限压装置处理 | 进行控制和辅助回路绝缘试验时 | 限压装置（如果有）应断开"
                  },
                  {
                    "name": "规则: 电流互感器二次绕组处理 | 进行控制和辅助回路绝缘试验时 | 电流互感器的二次绕组应短路并与地隔离"
                  },
                  {
                    "name": "规则: 控制和辅助回路绝缘试验要求 | 询问或订购断路器时 | 表32未明确列出，但依据GB/T11022-2020 10.2适用"
                  },
                  {
                    "name": "规则: 排除特定功能 | 电压指示或探测功能 | 不包括按各自标准进行试验的电压指示或电压探测功能（例如VPIS、VIS和VDS）"
                  },
                  {
                    "name": "规则: 无行程记录仪且条件不满足时不得颁发证书 | 未使用方法1或2，且无法证明开断时间不受短路电流影响 | certificate_issuance_prohibited"
                  },
                  {
                    "name": "规则: 湿度试验后绝缘验证 | 完成350次湿度循环后 | perform_insulation_test_after_humidity_test"
                  },
                  {
                    "name": "规则: 机械操作试验前后的绝缘试验条件 | M1和M2级断路器 | before and after all tests, perform 5 operations at rated, minimum, and maximum voltage/pressure"
                  },
                  {
                    "name": "规则: 试验条件一致性 | 试验条件应与7.10.5一致"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "整台三极断路器进行试验。但是，如果受可供使用的试验设备的限制，只要在整个试验过程中施加的机械和电气应力在下列各方面同整台三极断路器等价或不处于较之更有利的条件下，可用断路器的一个单极进行试验：\n\n——关合操作时的机械行程特性（评估方法见7.102.4.1）； \n——开断操作时的机械行程特性（评估方法见7.102.4.1..."
                  }
                ]
              }
            ]
          },
          {
            "name": "雷电冲击耐受电压试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "最大适用海拔: 可选项，一般≥2000m需关注。两种选择：1海拔修正，费用无变化，但需说明按多少海拔修正；2选择人工气候室模拟海拔，另一种计费原则，费用有增加 m"
                  },
                  {
                    "name": "额定电压: 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。 / 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。 kV"
                  },
                  {
                    "name": "雷电冲击干耐受电压: 按表1（范围I）与表4（范围II）额定雷电冲击耐受电压选取 kV"
                  },
                  {
                    "name": "试验次数: 是工频相应次数×30次"
                  },
                  {
                    "name": "试验部位: 极对地、极间、开关断口 / 极对地、极间、开关断口"
                  },
                  {
                    "name": "介质性质: 正常或充气充油"
                  },
                  {
                    "name": "试验相数: 用户录入 / 40.5kV默认三相，363kV及以上默认单相，72.5kV~252kV单相或三相由客户录入"
                  },
                  {
                    "name": "电压极性: 正极性及负极性"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 联合电压Tp定义（冲击） | 联合试验电压且含雷电冲击 | Tp = max(波前时间1, 波前时间2)"
                  },
                  {
                    "name": "规则: 合成电压Tp定义（冲击） | 合成试验电压且含雷电冲击 | Tp = max(波前时间1, 波前时间2)"
                  },
                  {
                    "name": "规则: 雷电冲击波前时间容差 | wave_front_time ∈ [0.84, 1.56]"
                  },
                  {
                    "name": "规则: 雷电冲击电压波形参数容差 | wavefront_time = 1.2 μs ±30%; half_peak_time = 50 μs ±20%"
                  },
                  {
                    "name": "规则: 雷电冲击耐受电压试验适用性 | 依据7.2条款，适用于所有断路器"
                  },
                  {
                    "name": "规则: 雷电冲击耐受电压试验电压容差 | test_voltage ∈ [0.97 × lightning_impulse_withstand_voltage, 1.03 × lightning_impulse_withstand_voltage]"
                  },
                  {
                    "name": "规则: 雷电冲击半峰值时间容差 | half_peak_time ∈ [40, 60]"
                  },
                  {
                    "name": "规则: 额定雷电冲击耐受电压取值依据表1~表4 | 额定电压范围I（≤252kV） | table_ref=表1,表2,表3; target_param_key=lightning_impulse_withstand_voltage"
                  },
                  {
                    "name": "规则: 额定雷电冲击耐受电压取值依据表4 | 额定电压范围II（>252kV） | table_ref=表4; target_param_key=lightning_impulse_withstand_voltage"
                  },
                  {
                    "name": "规则: 雷电冲击试验默认放电次数为15次 | 无特殊规定 | discharge_count=15"
                  },
                  {
                    "name": "规则: 放电次数用于雷电冲击试验 | lightning_impulse | n is the number of lightning impulses applied"
                  },
                  {
                    "name": "规则: 联合试验电压参数（雷电冲击） | 联合试验电压且含雷电冲击 | 电压值、时延、两个分量参数"
                  },
                  {
                    "name": "规则: 合成试验电压参数（雷电冲击） | 合成试验电压且含雷电冲击 | 电压值、时延、两个分量参数"
                  },
                  {
                    "name": "规则: 海拔超过1000m时需修正耐受电压 | 安装海拔>1000m | apply_altitude_correction"
                  },
                  {
                    "name": "规则: 绝缘试验包含雷电冲击电压试验 | includes('雷电冲击电压试验')"
                  },
                  {
                    "name": "规则: 合闸位置试验电压依据 | 合闸位置 | table10"
                  },
                  {
                    "name": "规则: 试验电压极性要求 | 增加了试验电压处理极性的要求"
                  },
                  {
                    "name": "规则: 表10~13符号说明 | 表10~表13增加了所用符号的说明"
                  },
                  {
                    "name": "规则: 雷电冲击试验条件 | 试品应在干状态下进行 | dry_state_only"
                  },
                  {
                    "name": "规则: 雷电冲击耐受电压测试为强制性测试项 | X = Mandatory"
                  },
                  {
                    "name": "规则: 极性要求 | 电压极性 | both polarities"
                  },
                  {
                    "name": "规则: 适用电压等级 | 额定电压252kV及以上 | rated_voltage >= 252kV"
                  },
                  {
                    "name": "规则: 分闸位置试验电压依据 | 分闸位置 | table12"
                  },
                  {
                    "name": "规则: 时间参量测量条件 | 测量分闸时间、合闸时间、分-合时间、重合闸时间、合-分时间、预接入时间 | 供电电压为额定值，频率为额定值，气源压力为额定值，充入压力为额定值，环境温度为20°C±5°C"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "型式试验期间，可以区别下述类型的容差：\n\n直接决定试品应力的试验参量的容差；\n\n——关于试验前后试品性能或特征的容差；\n\n——试验条件的容差；\n\n——使用的测量装置的参数容差。\n\n容差定义为标准中规定的试验数值的范围，且测到的试验数值应在该范围内试验方为有效。在某些情况下，即使测到的数值落在了该范围之外（此时导致了更严..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。\n\n电流过零后工频分量的瞬时值也与短路功率因数和电流最后半波的直流分量百..."
                  }
                ]
              }
            ]
          },
          {
            "name": "操作冲击耐受电压试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 1"
                  },
                  {
                    "name": "最大适用海拔: 1海拔修正，费用无变化，但需说明按多少海拔修正；2选择人工气候室模拟海拔，另一种计费原则，费用有增加 m"
                  },
                  {
                    "name": "额定电压: 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。 / 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。 kV"
                  },
                  {
                    "name": "试验部位: 极对地、极间、开关断口 / 极对地、极间、开关断口"
                  },
                  {
                    "name": "介质性质: 正常或充气充油"
                  },
                  {
                    "name": "电压极性: 正极性或负极性"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 操作冲击试验升降法适用条件 | 使用升降法进行操作冲击耐受电压试验 | min_voltage_levels = 8; max_shocks = 7"
                  },
                  {
                    "name": "规则: 操作冲击电压波形参数容差 | wavefront_time = 250 μs ±20%; half_peak_time = 2500 μs ±60%"
                  },
                  {
                    "name": "规则: 极间绝缘电压分配 | 修改了极间绝缘试验电压的分配要求"
                  },
                  {
                    "name": "规则: 操作冲击半峰值时间容差 | half_peak_time ∈ [2000, 3000]"
                  },
                  {
                    "name": "规则: 操作冲击波前时间容差 | wave_front_time ∈ [200, 300]"
                  },
                  {
                    "name": "规则: 操作冲击试验电压施加方式 | 冲击电压试验 | 施加于一个端子，附加电压施加于对侧端子，其余极和底座接地"
                  },
                  {
                    "name": "规则: 额定操作冲击耐受电压取值依据表4 | 额定电压范围II（>252kV） | table_ref=表4; target_param_key=switching_impulse_withstand_voltage"
                  },
                  {
                    "name": "规则: 操作冲击试验默认放电次数为15次 | 无特殊规定 | discharge_count=15"
                  },
                  {
                    "name": "规则: 放电次数用于操作冲击试验 | switching_impulse | n is the number of switching impulses applied"
                  },
                  {
                    "name": "规则: 适用电压类型 | 冲击电压"
                  },
                  {
                    "name": "规则: 联合试验电压参数（操作冲击） | 联合试验电压且含操作冲击 | 电压值、时延、两个分量参数"
                  },
                  {
                    "name": "规则: 联合电压Tp定义（操作冲击） | 联合试验电压且含操作冲击 | Tp = max(波前时间1, 波前时间2)"
                  },
                  {
                    "name": "规则: 合成试验电压参数（操作冲击） | 合成试验电压且含操作冲击 | 电压值、时延、两个分量参数"
                  },
                  {
                    "name": "规则: 合成电压Tp定义（操作冲击） | 合成试验电压且含操作冲击 | Tp = max(波前时间1, 波前时间2)"
                  },
                  {
                    "name": "规则: 操作冲击试验瞬时工频电压上限 | 操作冲击试验 | V_ac_transient_max = 1.2 * U_r * √2 / √3"
                  },
                  {
                    "name": "规则: 冲击电压试验条件（表12） | 表12 | test_conditions = [1,2,3,4,5,6] with symmetry-based exclusions"
                  },
                  {
                    "name": "规则: 试验电压极性要求 | 增加了试验电压处理极性的要求"
                  },
                  {
                    "name": "规则: 表10~13符号说明 | 表10~表13增加了所用符号的说明"
                  },
                  {
                    "name": "规则: 操作冲击耐受电压试验适用性 | 依据7.2条款，适用于所有断路器"
                  },
                  {
                    "name": "规则: 海拔修正规则 | 海拔高于1000m | 外绝缘耐受水平按GB/T311.1—2012附录B确定"
                  },
                  {
                    "name": "规则: 额定操作冲击耐受电压仅在额定电压≥363kV时标注 | rated_voltage >= 363 kV | Us marked only if rated_voltage >= 363 kV"
                  },
                  {
                    "name": "规则: 绝缘试验包含操作冲击电压试验 | 适用时 | applicable == true"
                  },
                  {
                    "name": "规则: 操作冲击耐受电压测试为强制性测试项 | X = Mandatory"
                  },
                  {
                    "name": "规则: 时间参量测量条件 | 测量分闸时间、合闸时间、分-合时间、重合闸时间、合-分时间、预接入时间 | 供电电压为额定值，频率为额定值，气源压力为额定值，充入压力为额定值，环境温度为20°C±5°C"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "型式试验期间，可以区别下述类型的容差：\n\n直接决定试品应力的试验参量的容差；\n\n——关于试验前后试品性能或特征的容差；\n\n——试验条件的容差；\n\n——使用的测量装置的参数容差。\n\n容差定义为标准中规定的试验数值的范围，且测到的试验数值应在该范围内试验方为有效。在某些情况下，即使测到的数值落在了该范围之外（此时导致了更严..."
                  },
                  {
                    "name": "不超过7次冲击，至少8个有效电压级的升降法。\n\n电压级差 $\\Delta U$ 约为 $U_{50}$ 估算值的 $1.5\\% \\sim 3\\%$"
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。\n\n电流过零后工频分量的瞬时值也与短路功率因数和电流最后半波的直流分量百..."
                  }
                ]
              }
            ]
          },
          {
            "name": "局部放电试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "预加电压: 工频耐受电压值 kV"
                  },
                  {
                    "name": "介质性质: 充气"
                  },
                  {
                    "name": "局部放电值: 40.5kV以上为5 pC；40.5kV及以下为10 pC %"
                  },
                  {
                    "name": "预加时间: 1 min s"
                  },
                  {
                    "name": "测量时间(min): T3906-2020附录F.4；40.5kV以上按GB1984-2024 7.2.10表7，且大于1 min min"
                  },
                  {
                    "name": "试验次数: 与工频耐受电压试验的相间及对地次数一致"
                  },
                  {
                    "name": "试验相数: 40.5kV及以下默认三相；363kV及以上默认单相；72.5kV~252kV可单相或三相"
                  },
                  {
                    "name": "额定电压: 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。 / 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。"
                  },
                  {
                    "name": "交流电压: T3906—2020；70.5kV及以上按GB1984-2024表7并按断路器结构确定 kV"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 局部放电试验预加电压 | 预加电压 = 1.3 × rated_voltage"
                  },
                  {
                    "name": "规则: 增加局部放电测量要求 | 断路器主回路绝缘试验 | 局部放电测量按8.2.101新增"
                  },
                  {
                    "name": "规则: 局部放电试验适用条件 | 作为型式试验 | 局部放电试验应在雷电冲击和工频电压试验后进行"
                  },
                  {
                    "name": "规则: 局部放电试验适用条件（出厂试验） | 作为出厂试验 | 局部放电试验应在工频电压试验后进行"
                  },
                  {
                    "name": "规则: 局部放电试验电压选择 | 单相试验程序A | 试验电压 = 1.1 × rated_voltage"
                  },
                  {
                    "name": "规则: 局部放电试验电压选择（程序B） | 单相试验程序B | 附加测量电压 = 1.1 × rated_voltage / √3"
                  },
                  {
                    "name": "规则: 局部放电限值依据介质类型 | 如果介质为充流体或主回路采用固体绝缘包覆，则局部放电限值≤20pC；否则≤100pC"
                  },
                  {
                    "name": "规则: 局部放电试验时机 | 对完整断路器进行 | 应在8.2绝缘试验期间进行，宜在8.101机械操作试验之后"
                  },
                  {
                    "name": "规则: 允许分元件进行局部放电试验 | 无法对完整断路器进行试验 | 允许对单个元件（套管、绝缘子等）进行局部放电测量"
                  },
                  {
                    "name": "规则: 套管局部放电依据GB/T4109-2022 | 对套管进行局部放电测量 | 依据GB/T4109—2022的9.5"
                  },
                  {
                    "name": "规则: 出厂试验充气水平要求 | 作为出厂试验 | 试验应在额定充入水平下进行"
                  },
                  {
                    "name": "规则: 局部放电试验适用性 | 当绝缘表面可能产生凝露时 | if (condensation_risk) then consider_partial_discharge_test"
                  },
                  {
                    "name": "规则: 试品完整性要求 | 局部放电试验 | test_item_must_be_assembled_as_in_operation"
                  },
                  {
                    "name": "规则: 测量系统耦合位置可选 | 耦合装置可置于高压端，使用光缆连接"
                  },
                  {
                    "name": "规则: 局部放电试验适用电压等级 | 额定电压72.5kV及以上 | rated_voltage >= 72.5"
                  },
                  {
                    "name": "规则: 局部放电试验适用电压等级 | 额定电压40.5kV及以下 | rated_voltage <= 40.5"
                  },
                  {
                    "name": "规则: 局部放电试验电压定义 | 表7 | table7"
                  },
                  {
                    "name": "规则: 适用电压范围 | 3.6 kV ≤ rated_voltage ≤ 40.5 kV"
                  },
                  {
                    "name": "规则: 局部放电试验必须包含在绝缘性能型式试验证书中 | mandatory"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "电弧故障电流 are fault eurrent\n\n在内部电弧情况下开美设备和控制设备设计的、与人员保护相关的三相以及单相对地（适用时的）内部电弧故障电流的有效值。"
                  },
                  {
                    "name": "100029）\n\n北京市西城区三里河北街16号（100045）\n\n网址：www.spc.net.cn\n\n服务热线：400-168-0010\n\n2024年9月第一版\n\n￥\n\n书号：155066·1-77317\n\n版权专有 侵权必究"
                  },
                  {
                    "name": "本标准定义了局部放电的术语和有关的被测参量，规定了使用的试验回路、测量回路、通用的模拟及数字测量方法，并给出了校准方法及对校准仪器的要求、试验程序、区分局部放电和外界干扰的准则。\n\n本标准适用于电气设备、组件或系统在频率为 $400\\mathrm{Hz}$ 及以下的交流电压试验或直流电压试验时产生的局部放电测量。\n\n本..."
                  },
                  {
                    "name": "电信号与干扰同时出现或周波的某一部分被抑制, 则用时间窗抑制信号、极性辨别或类似的方法会造成实际局部放电信号的遗漏。因此, 在交流电压试验时, 用抑制方法遮去的信号部分不宜超过电压周期的 $2\\%$ ; 直流电压试验时不宜超过累积试验时间的 $2\\%$ 。然而, 若每个周期内出现几个与电源同步的干扰源时, 开窗抑制间隔..."
                  },
                  {
                    "name": "用配备检测非线性操作的报警回路的局部放电仪，或在平均电流测量期间对局部放电仪的输出进行可视化监测（例如示波器）。"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "不超过7次冲击，至少8个有效电压级的升降法。\n\n电压级差 $\\Delta U$ 约为 $U_{50}$ 估算值的 $1.5\\% \\sim 3\\%$"
                  },
                  {
                    "name": "型式试验期间，可以区别下述类型的容差：\n\n直接决定试品应力的试验参量的容差；\n\n——关于试验前后试品性能或特征的容差；\n\n——试验条件的容差；\n\n——使用的测量装置的参数容差。\n\n容差定义为标准中规定的试验数值的范围，且测到的试验数值应在该范围内试验方为有效。在某些情况下，即使测到的数值落在了该范围之外（此时导致了更严..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统中的交流开关设备和控制设备。\n\n除非在有关的产品标准中对特定类型开关设..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "尘、烟雾、腐蚀和/或可燃气体、蒸汽或者盐导致与空气质量相关的污秽是正常和特殊使用条件下需要考虑的因素(见第4章)。本附录确定了污秽等级以及外绝缘最小标称统一爬电比距的推荐值。\n\n# A.2 污秽等级\n\n为了标准化的目的，从很轻到很重定性地定义了5个污秽等级：a,b,c,d,e。表A.1中给出了定性示例，近似地描述了某些..."
                  },
                  {
                    "name": "100(+455) | \n\n 1 100 | 1 100 | 1 100(+635) | 1 675 | 2 700 | 1 550(+900) | 2 250 | 2 250(+630) | \n\n 1 800 | 2 900 | 1 675(+900) | 2 400 | 2 400(+630) | \n\n 注1:栏(..."
                  },
                  {
                    "name": "，则开关装置的每一变化应完全按照a)的要求，或者适用时，按照上述b)的要求进行全部试验。\n\n如果并排或者多层设计的多个高压隔室不相同，但设计采用相同的开关装置时，则上述规定的试验/试验方式应在相关标准适用要求的最严酷条件下的隔室中进行。"
                  },
                  {
                    "name": "和控制设备外壳的可触及性型式定义为三种类别：\n\nA类可触及性：仅限于授权的人员； \nB类可触及性：未授权的可触及性@括一般公众； \nC类可触及性：安装限制的可触及性，一般公众按触不到或者位置较高\n\n对于C类可触及性，制造厂应规定最小的接近距离（见图B.7）。声明的最小的安装高度应为最小接近距离加 $2 \\textrm ..."
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。\n\n电流过零后工频分量的瞬时值也与短路功率因数和电流最后半波的直流分量百..."
                  },
                  {
                    "name": "（自动重合闸过程中的)无流时间 dead time (during auto-reclosing)\n\n从分闸操作中所有极中电弧最终熄灭时刻起到随后的合闸操作中第一极中开始流过电流时刻为止的时间间隔。"
                  }
                ]
              }
            ]
          },
          {
            "name": "工频耐受电压试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "交流电压: 按表1（额定电压范围I）与表4（额定电压范围II）额定绝缘水平选取 kV"
                  },
                  {
                    "name": "试验部位: 极对地、极间、开关断口 / 极对地、极间、开关断口"
                  },
                  {
                    "name": "试验次数: 1"
                  },
                  {
                    "name": "介质性质: 正常或充气充油"
                  },
                  {
                    "name": "最大适用海拔: 1海拔修正，费用无变化，但需说明按多少海拔修正；2选择人工气候室模拟海拔，另一种计费原则，费用有增加 m"
                  },
                  {
                    "name": "试验相数: 用户录入 / 40.5kV默认三相，363kV及以上默认单相，72.5kV~252kV单相或三相由客户录入"
                  },
                  {
                    "name": "试验时间: 1min s"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 绝缘材料厚度需满足耐受试验电压要求 | 防护等级PA | insulation_thickness >= minimum required for withstand voltage per GB/T 1408.1-2016"
                  },
                  {
                    "name": "规则: 试验电压极性要求 | 增加了试验电压处理极性的要求"
                  },
                  {
                    "name": "规则: 低温试验与高温试验的连续性条件 | 低温试验紧接着高温试验进行 | 可省略a)和b)步骤"
                  },
                  {
                    "name": "规则: 容性电流试验后重击穿触发状态检查 | 容性电流试验中发生重击穿且其峰值恢复电压低于状态检查电压 | re-ignition occurred and peak_recovery_voltage < state_check_voltage"
                  },
                  {
                    "name": "规则: 大气修正应用 | 联合或合成试验电压 | g 根据联合或合成电压值计算；k1、k2 根据电压分量中较大值选取"
                  },
                  {
                    "name": "规则: 三相试验开断次数 | 中性点非有效接地回路三相试验 | test_count = 3"
                  },
                  {
                    "name": "规则: 工频试验频率范围 | test_frequency ∈ [45, 55] Hz"
                  },
                  {
                    "name": "规则: 低温试验中操作次数 | 进行低温试验项i） | 合闸50次，分闸50次"
                  },
                  {
                    "name": "规则: 0级设计无需附加试验 | 设备设计等级为0级 | no additional test required"
                  },
                  {
                    "name": "规则: 气候试验室温度控制范围 | 气候试验期间 | temperature variation: 30℃ to 50℃, tolerance ±3℃"
                  },
                  {
                    "name": "规则: 工频耐受电压依据表4栏(3) | 断路器分闸状态 | table_ref=表4, column=3"
                  },
                  {
                    "name": "规则: 非终身密封断路器状态检查触发条件 | 非终身密封断路器，且进行了L90试验 | L90 performed"
                  },
                  {
                    "name": "规则: NSDD不计入失败 | 在恢复电压阶段观察到NSDD | NSDD observed"
                  },
                  {
                    "name": "规则: 绝缘状态检查仅需外观检查的条件 | 非终身密封断路器，且未发生容性电流重击穿，且未进行L90或T100s | not lifetime_sealed and no_re-ignition and not (L90 or T100s)"
                  },
                  {
                    "name": "规则: 附加短路开断试验电流电压要求 | 附加短路开断试验 | test_current_ka >= 0.1 * rated_short_circuit_breaking_current and test_voltage >= 0.5 * rated_voltage"
                  },
                  {
                    "name": "规则: 单相试验开断次数 | 单相试验 | test_count = 1 per pole"
                  },
                  {
                    "name": "规则: 单元试验的工频耐压适用性 | 单元试验用于工频耐压且介质性质与整极一致 | dielectric_medium == identical_and_altitude_applicable"
                  },
                  {
                    "name": "规则: 联合试验电压参数 | 联合试验电压 | 电压值、时延、两个分量参数"
                  },
                  {
                    "name": "规则: 联合电压容差 | 联合试验电压 | 电压值容差 ≤ ±5%，时延容差 ±0.05Tp"
                  },
                  {
                    "name": "规则: 联合电压Tp定义 | 联合试验电压 | Tp = max(Tp1, Tp2)，冲击时为峰值时间或波前时间，交流时为四分之一周波"
                  },
                  {
                    "name": "规则: 合成试验电压参数 | 合成试验电压 | 电压值、时延、两个分量参数"
                  },
                  {
                    "name": "规则: 合成电压容差 | 合成试验电压 | 电压值容差 ≤ ±5%，时延容差 ±0.05Tp"
                  },
                  {
                    "name": "规则: 合成电压Tp定义 | 合成试验电压 | Tp = max(Tp1, Tp2)，冲击时为波前时间，交流时为四分之一周波"
                  },
                  {
                    "name": "规则: 多级法试验级数与次数 | 破坏性放电试验（冲击类） | m ≥ 5, n_i ≥ 10, ΔU = (0.01~0.06)U₃₀"
                  },
                  {
                    "name": "规则: 表10~13符号说明 | 表10~表13增加了所用符号的说明"
                  },
                  {
                    "name": "规则: 爬电比距要求（12kV） | 12 kV金属封闭开关设备，1类设计 | ceramic: 14 mm/kV, organic insulation: 16 mm/kV"
                  },
                  {
                    "name": "规则: 爬电比距要求（12kV） | 12 kV金属封闭开关设备，2类设计 | ceramic: 18 mm/kV, organic insulation: 20 mm/kV"
                  },
                  {
                    "name": "规则: 气候试验室湿度控制范围 | 气候试验期间 | relative humidity: 80% to >95%"
                  },
                  {
                    "name": "规则: 工频耐受电压测试为强制性测试项 | X = Mandatory"
                  },
                  {
                    "name": "规则: 最低污秽等级默认 | 未指定污秽等级 | PL (轻度污秽)"
                  },
                  {
                    "name": "规则: 1级和2级老化试验要求 | 验证1级或2级设计 | repeat climate cycles as per E.7.1 (1级) or E.7.2 (2级) with E.8 diagnostic criteria"
                  },
                  {
                    "name": "规则: 试验电压稳定性要求 | 试验期间施加电压 | voltage deviation: 0% to -5%"
                  },
                  {
                    "name": "规则: 低温试验中首次操作记录要求 | 进行低温试验项i） | 记录第一次合闸(C)和第一次分闸(O)的机械特性"
                  },
                  {
                    "name": "规则: 主回路绝缘试验电压施加 | table_ref=表31; target_param_key=rated_short_time_power_frequency_withstand_voltage; close_rows=1; open_rows=0; fracture_rows=0"
                  },
                  {
                    "name": "规则: 工频耐受电压要求依据IEC 62271-201:2014 Clause 6.2.6 | 防护等级PA | test_voltage = IEC 62271-201:2014 Clause 6.2.6"
                  },
                  {
                    "name": "规则: 主回路与绝缘隔板内表面绝缘需耐受150%试验电压 | 防护等级PA | test_voltage >= 150% of IEC 62271-201:2014 Clause 6.2.6 voltage"
                  },
                  {
                    "name": "规则: 恢复电压测试持续时间默认0.3s，可延长至0.5s | 恢复电压测量 | default_duration=0.3s, extended_duration=0.5s"
                  },
                  {
                    "name": "规则: Arcing time tolerance for rated voltage | rated_voltage >= 72.5 kV | tolerance of ±0.5 ms allowed for minimum arcing time"
                  },
                  {
                    "name": "规则: Arcing time tolerance for medium voltage | rated_voltage < 72.5 kV | tolerance of ±1 ms allowed for minimum arcing time"
                  },
                  {
                    "name": "规则: 混合气体绝缘试验等效SF6压力计算 | 使用混合气体但采用纯SF6气体进行主回路绝缘试验 | 等效气体压力按8.2计算"
                  },
                  {
                    "name": "规则: 高温试验与低温试验的连续性条件 | 高温试验紧接着低温试验进行 | 可省略l)和m)步骤"
                  },
                  {
                    "name": "规则: 静态机械负荷计算依据 | 额定电压范围40.5kV及72.5kV，额定电流800~1250A | F_thA = 500 N, F_thB = 400 N, F_tv = 500 N"
                  },
                  {
                    "name": "规则: 静态机械负荷计算依据 | 额定电压范围40.5kV及72.5kV，额定电流1600~2500A | F_thA = 750 N, F_thB = 500 N, F_tv = 750 N"
                  },
                  {
                    "name": "规则: 静态机械负荷计算依据 | 额定电压126kV，额定电流1250~2000A | F_thA = 1000 N, F_thB = 750 N, F_tv = 750 N"
                  },
                  {
                    "name": "规则: 静态机械负荷计算依据 | 额定电压126kV，额定电流2500~4000A | F_thA = 1250 N, F_thB = 750 N, F_tv = 1000 N"
                  },
                  {
                    "name": "规则: 静态机械负荷计算依据 | 额定电压252~363kV，额定电流1600~4000A | F_thA = 1500 N, F_thB = 1000 N, F_tv = 1250 N"
                  },
                  {
                    "name": "规则: 静态机械负荷计算依据 | 额定电压550~800kV，额定电流2000~4000A | F_thA = 2000 N, F_thB = 1500 N, F_tv = 1500 N"
                  },
                  {
                    "name": "规则: 静态机械负荷计算依据 | 额定电压1100kV，额定电流4000~8000A | F_thA = 4000 N, F_thB = 4000 N, F_tv = 2500 N"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  },
                  {
                    "name": "型式试验期间，可以区别下述类型的容差：\n\n直接决定试品应力的试验参量的容差；\n\n——关于试验前后试品性能或特征的容差；\n\n——试验条件的容差；\n\n——使用的测量装置的参数容差。\n\n容差定义为标准中规定的试验数值的范围，且测到的试验数值应在该范围内试验方为有效。在某些情况下，即使测到的数值落在了该范围之外（此时导致了更严..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "尘、烟雾、腐蚀和/或可燃气体、蒸汽或者盐导致与空气质量相关的污秽是正常和特殊使用条件下需要考虑的因素(见第4章)。本附录确定了污秽等级以及外绝缘最小标称统一爬电比距的推荐值。\n\n# A.2 污秽等级\n\n为了标准化的目的，从很轻到很重定性地定义了5个污秽等级：a,b,c,d,e。表A.1中给出了定性示例，近似地描述了某些..."
                  },
                  {
                    "name": "100(+455) | \n\n 1 100 | 1 100 | 1 100(+635) | 1 675 | 2 700 | 1 550(+900) | 2 250 | 2 250(+630) | \n\n 1 800 | 2 900 | 1 675(+900) | 2 400 | 2 400(+630) | \n\n 注1:栏(..."
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。\n\n电流过零后工频分量的瞬时值也与短路功率因数和电流最后半波的直流分量百..."
                  }
                ]
              }
            ]
          }
        ]
      },
      {
        "name": "温升性能型式试验",
        "children": [
          {
            "name": "辅助和控制回路温升试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 默认为1次"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 辅助回路温升试验适用条件 | 断路器配备辅助和控制回路 | if (has_auxiliary_control_circuit) then require_aux_control_temperature_rise_test"
                  },
                  {
                    "name": "规则: 辅助和控制回路温升试验需覆盖加热器等元件工作条件 | applies when auxiliary elements (heaters, indicators) are present"
                  },
                  {
                    "name": "规则: 适用频率范围 | 频率为50 Hz及以下 | test_frequency <= 50"
                  },
                  {
                    "name": "规则: 适用电压范围 | 3.6 kV ≤ rated_voltage ≤ 40.5 kV"
                  },
                  {
                    "name": "规则: 辅助触头温升试验通过条件 | 辅助触头的额定连续电流试验 | resistance_increase <= 0.2"
                  },
                  {
                    "name": "规则: 温升试验电流 | 试验电流应为额定连续电流"
                  },
                  {
                    "name": "规则: 辅助回路温升试验适用性 | 依据7.5条款，用于辅助和控制回路"
                  },
                  {
                    "name": "规则: 辅助和控制回路温升失效后恢复条件 | 丧失‘适当的预防措施’ | 2h内正常操作；>2h且≤24h后功能恢复；>24h无要求"
                  },
                  {
                    "name": "规则: 适用电压范围 | 额定电压为3.6 kV ~ 40.5 kV | rated_voltage >= 3.6 and rated_voltage <= 40.5"
                  },
                  {
                    "name": "规则: 辅助和控制回路温升试验必须包含在温升性能型式试验证书中 | mandatory"
                  },
                  {
                    "name": "规则: 单元试验适用辅助温升试验要求 | 单元试验时，辅助和控制回路温升试验需符合7.101.1.1 | auxiliary_temperature_rise_test_required_for_unit_test_as_per_7.101.1.1"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "型式试验期间，可以区别下述类型的容差：\n\n直接决定试品应力的试验参量的容差；\n\n——关于试验前后试品性能或特征的容差；\n\n——试验条件的容差；\n\n——使用的测量装置的参数容差。\n\n容差定义为标准中规定的试验数值的范围，且测到的试验数值应在该范围内试验方为有效。在某些情况下，即使测到的数值落在了该范围之外（此时导致了更严..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  },
                  {
                    "name": "整台三极断路器进行试验。但是，如果受可供使用的试验设备的限制，只要在整个试验过程中施加的机械和电气应力在下列各方面同整台三极断路器等价或不处于较之更有利的条件下，可用断路器的一个单极进行试验：\n\n——关合操作时的机械行程特性（评估方法见7.102.4.1）； \n——开断操作时的机械行程特性（评估方法见7.102.4.1..."
                  }
                ]
              }
            ]
          },
          {
            "name": "连续电流试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流A: 用户录入额定参数中的额定电流 / 用户录入额定参数中的额定电流 A"
                  },
                  {
                    "name": "试验次数: 1次"
                  },
                  {
                    "name": "试验部位: 主回路"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  },
                  {
                    "name": "试验相数: 用户输入三相共箱或分箱情况决定，分箱单相，共箱3相 / 40.5kV及以下默认为三相,363kV及以上默认按照单相，72.5kV~252kV根据客户输入三相共箱或分箱情况决定，分箱单相，共箱3相"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 温升试验安装条件 | 进行温升试验时 | 应尽量按正常使用条件安装，包括外壳、隔板、活门，盖板和门应关闭"
                  },
                  {
                    "name": "规则: 相邻单元电流模拟 | 对单个功能单元试验 | 相邻单元应通以功率损耗与额定情况相同的电流"
                  },
                  {
                    "name": "规则: 额定连续电流提供要求 | 询问或订购断路器时 | 表32第6项：额定连续电流"
                  },
                  {
                    "name": "规则: 适用电压范围 | 额定电压为3.6 kV ~ 40.5 kV | rated_voltage >= 3.6 and rated_voltage <= 40.5"
                  },
                  {
                    "name": "规则: 适用频率范围 | 频率为50 Hz及以下 | test_frequency <= 50"
                  },
                  {
                    "name": "规则: 连续电流试验前主回路电阻符号 | 连续电流试验前测到的主回路电阻符号为 Ru"
                  },
                  {
                    "name": "规则: 电寿命E2级断路器适用连续电流试验 | 断路器为E2级 | rated_voltage <= 40.5"
                  },
                  {
                    "name": "规则: 漏气率允许阈值 | 在温度T_H下发生暂时漏气率增大 | temporary_leakage_rate <= Table15_limit"
                  },
                  {
                    "name": "规则: 温度变化率要求 | 从T_H降温至T_A | temperature_change_rate = 10 K/h"
                  },
                  {
                    "name": "规则: 连续电流试验温度容差 | ambient_air_temperature = 20℃ ±5K"
                  },
                  {
                    "name": "规则: 连续电流试验空气流速限制 | air_velocity ≤ 0.5 m/s"
                  },
                  {
                    "name": "规则: 密封试验重复性 | 试验结束恢复至T_A后 | reapply_seal_test_after_thermal_stabilization"
                  },
                  {
                    "name": "规则: 连续电流试验触发条件（电阻增加>100%） | 电阻测量增加超过100% | resistance_increase > 100%"
                  },
                  {
                    "name": "规则: 连续电流试验替代温升试验 | 温升试验被合并入连续电流试验"
                  },
                  {
                    "name": "规则: 三极串联试验适用额定电流 | 三极可串联后进行试验"
                  },
                  {
                    "name": "规则: 气体类型替换 | OG代替空气，NOG代替SF6"
                  },
                  {
                    "name": "规则: 表14温升限值更新 | 表14修改了部件1、2、4的温升限值，并新增可触及表面类别及其限值"
                  },
                  {
                    "name": "规则: 额定连续电流适应运行负载 | 存在频繁或严重间歇过电流 | recommend_consult_manufacturer"
                  },
                  {
                    "name": "规则: 温升验收标准 | 施加额定连续电流15min后 | test_current_a == rated_continuous_current and test_time == 15"
                  },
                  {
                    "name": "规则: 温度范围适用性 | 安装在酷热气候 | 温度范围为-5℃至55℃"
                  },
                  {
                    "name": "规则: 连续电流试验适用相数条件 | 额定电压 > 40.5kV 且为非封闭开关设备 | test_phases = 1"
                  },
                  {
                    "name": "规则: 额定电流≤1250A三极设备可串联试验 | 额定连续电流 ≤ 1250A | test_phases = 3 (series)"
                  },
                  {
                    "name": "规则: 温升稳定判据 | ΔT ≤ 1K over 1h"
                  },
                  {
                    "name": "规则: 连续电流测试为强制性测试项 | X = Mandatory"
                  },
                  {
                    "name": "规则: 辅助回路通电模式 | 辅助回路仅在开合操作时通电 | if auto_disconnect: 10 cycles × 1s, interval 10s; else: 15s continuous"
                  },
                  {
                    "name": "规则: 适用电压范围 | 3.6 kV ≤ rated_voltage ≤ 40.5 kV"
                  },
                  {
                    "name": "规则: 温升试验应选最苛刻条件 | 设计具有多种元件或布置方案 | 试验应在最苛刻条件的那些元件和布置方案上进行"
                  },
                  {
                    "name": "规则: 单元试验适用连续电流试验要求 | 单元试验时，连续电流试验需符合7.101.1.1 | continuous_current_test_required_for_unit_test_as_per_7.101.1.1"
                  },
                  {
                    "name": "规则: 温升基准温度 | 测量温升 | 温升以外壳外面的周围空气温度为基准"
                  },
                  {
                    "name": "规则: 环境温度不稳定时的替代基准 | 周围空气温度不稳定 | 可取相同外壳的表面温度作为环境温度"
                  },
                  {
                    "name": "规则: 操作温度范围要求 | 断路器及其操动机构在最低和最高空气温度范围内操作 | 应能完成额定操作顺序（见5.104）"
                  },
                  {
                    "name": "规则: 空载操作机械特性记录 | 关合和开断试验开始前 | 应进行C和O操作并记录合闸时间、分闸时间等机械特性"
                  },
                  {
                    "name": "规则: 加热器不工作时分闸能力 | 加热器在最短2h内不工作 | 断路器仍能在最低周围空气温度下进行分闸操作"
                  },
                  {
                    "name": "规则: 机械特性一致性验证 | 更换触头或维护后 | 应重复空载试验以确认机械行程特性与参考一致"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  },
                  {
                    "name": "型式试验期间，可以区别下述类型的容差：\n\n直接决定试品应力的试验参量的容差；\n\n——关于试验前后试品性能或特征的容差；\n\n——试验条件的容差；\n\n——使用的测量装置的参数容差。\n\n容差定义为标准中规定的试验数值的范围，且测到的试验数值应在该范围内试验方为有效。在某些情况下，即使测到的数值落在了该范围之外（此时导致了更严..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "的试验涵盖了较大的布置（即三极或多单元），这种情况通常为非封闭的开关设备和控制设备。这一规定适用于某些户外输电装置。\n\n如7.5.3.1中的规定：\n\n——对于额定频率为 $50\\mathrm{Hz}$ 和 $60\\mathrm{Hz}$ 且载流部件附近没有铁磁元件的开关设备和控制设备，只要在 $50\\mathrm{Hz..."
                  },
                  {
                    "name": "整台三极断路器进行试验。但是，如果受可供使用的试验设备的限制，只要在整个试验过程中施加的机械和电气应力在下列各方面同整台三极断路器等价或不处于较之更有利的条件下，可用断路器的一个单极进行试验：\n\n——关合操作时的机械行程特性（评估方法见7.102.4.1）； \n——开断操作时的机械行程特性（评估方法见7.102.4.1..."
                  }
                ]
              }
            ]
          },
          {
            "name": "前后回路电阻测量试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 2"
                  },
                  {
                    "name": "回路电阻: 客户选择输入具体值或实测 / 客户输入或实测 μΩ"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 回路电阻试验电流范围 | test_current_a ≥ 100 A and test_current_a ≤ rated_continuous_current"
                  },
                  {
                    "name": "规则: 温度控制要求 | 试验前后温度 | ΔT <= 10K"
                  },
                  {
                    "name": "规则: 其他试验后电阻增加判据 | 其他试验后 | ΔR <= 20%"
                  },
                  {
                    "name": "规则: 电阻测量次数 | 测量程序 | 3 measurements"
                  },
                  {
                    "name": "规则: 电阻测量强制性条件 | 终身密封断路器 | lifetime_sealed == true"
                  },
                  {
                    "name": "规则: 电阻增加超过100%的处理流程 | 电阻测量值增加超过100% | resistance_increase > 100%"
                  },
                  {
                    "name": "规则: 关合开断试验后电阻增加判据 | 关合和开断试验后 | ΔR <= 100%"
                  },
                  {
                    "name": "规则: 密封寿命断路器额定连续电流能力验证方式 | 密封寿命断路器 | 通过7.102.9.4规定的接触电阻测量证明额定连续电流承载能力"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  }
                ]
              }
            ]
          }
        ]
      },
      {
        "name": "开合性能型式试验",
        "children": [
          {
            "name": "容性电流开断试验(BC2)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "开合容性电流能力的级别: C1或C2"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "关合涌流的频率: Ibi=20kA对应4250Hz（背对背工况）"
                  },
                  {
                    "name": "试验类别: 背对背电容器组开合试验或单个电容器组开合试验"
                  },
                  {
                    "name": "试验次数: 单相120次，三相80次 次"
                  },
                  {
                    "name": "操作顺序: 单相120次CO"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "额定电压: 用户录入（试验电压基础） / 用户录入（试验电压基础） kV"
                  },
                  {
                    "name": "试验电流A: 用户录入额定背对背电容器组开断电流(Ibb)；未录入按表1优选值Ibb。表1优选值：I1(3.6 kV)：10 A，Ic(3.6 kV)：10 A / 用户录入额定背对背电容器组开断电流(Ibb)；未录入按表1优选值Ibb。表1优选值：I1(3.6 kV)：10 A，Ic(3.6 kV)：10 A A"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 容性电流开断试验(BC2)重复试验触发规则 | 试验方式2为BC2且重击穿次数=1 | repeat_test_with_any_BC1"
                  },
                  {
                    "name": "规则: 容性电流开断试验BC2适用性 | 依据7.111条款，适用于容性电流开断试验"
                  },
                  {
                    "name": "规则: 适用电压范围 | 额定电压为3.6 kV ~ 40.5 kV | rated_voltage >= 3.6 and rated_voltage <= 40.5"
                  },
                  {
                    "name": "规则: 适用频率范围 | 频率为50 Hz及以下 | test_frequency <= 50"
                  },
                  {
                    "name": "规则: 容性电流开断试验(BC2)重复试验失败处理规则 | 重复试验中出现1次重击穿 | no_further_test_required"
                  },
                  {
                    "name": "规则: 关合涌流要求 | 单独关合试验 | inrush_current >= rated_back_to_back_inrush_current"
                  },
                  {
                    "name": "规则: 容性电流开断试验(BC2)重击穿次数判定规则 | 试验方式2为BC2 | total_restrikes <= 5"
                  },
                  {
                    "name": "规则: 单相BC2总次数上限（燃弧时间不可控） | 单相电容器组且断路器特性妨碍燃弧时间精确控制 | test_count <= 158"
                  },
                  {
                    "name": "规则: 容性电流开断试验必须包含在开合性能型式试验证书中 | mandatory"
                  },
                  {
                    "name": "规则: 容性电流开断试验电压和恢复电压依据表D.1、D.2、D.3 | 试验为容性电流开断试验 | table_ref=D.1,D.2,D.3"
                  },
                  {
                    "name": "规则: 容性电流开断试验BC2总次数上限（燃弧时间不可控） | 由于断路器特性妨碍燃弧时间精确控制 | test_count <= 100"
                  },
                  {
                    "name": "规则: BC2操作分布规则 | 试验方式2(BC2) | close_rows=8, open_rows=0, total_close=80"
                  },
                  {
                    "name": "规则: 单相BC2操作分布规则 | 单相电容器组且试验方式2(BC2) | close_rows=8, open_rows=0, total_close=120"
                  },
                  {
                    "name": "规则: BC2关合相角约束 | 单相电容器组背对背关合 | phase_angle_deviation <= 25"
                  },
                  {
                    "name": "规则: BC2合并试验规则 | 验证多种容性负载性能 | BC2, CC2, LC2 can be merged if same re-ignition performance and test current >= highest rated value"
                  },
                  {
                    "name": "规则: 背对背电容器组关合相角控制 | 三相背对背电容器组关合 | closing_angle <= ±25° of line voltage peak for two-phase, or phase voltage peak for three-phase"
                  },
                  {
                    "name": "规则: 单相背对背关合相角控制 | 单相背对背电容器组关合 | closing_angle <= ±25° of phase voltage peak, and both polarities evenly distributed"
                  },
                  {
                    "name": "规则: CO操作允许混合 | 关合次数 >= 开断次数 | number_of_closing >= number_of_breaking"
                  },
                  {
                    "name": "规则: 空载合闸允许 | 背对背电容器组试验无法满足CO要求 | if CO requirements cannot be met, allow empty-load closing"
                  },
                  {
                    "name": "规则: 额定线路充电开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_line_charging_breaking_current"
                  },
                  {
                    "name": "规则: 额定电缆充电开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_cable_charging_breaking_current"
                  },
                  {
                    "name": "规则: 额定单个电容器组开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_single_capacitor_breaking_current"
                  },
                  {
                    "name": "规则: 额定背对背电容器组开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_back_to_back_breaking_current"
                  },
                  {
                    "name": "规则: 额定背对背电容器组关合涌流的峰值依据表1 | rated_voltage <= 550 kV | table1_back_to_back_inrush_current_peak"
                  },
                  {
                    "name": "规则: 额定背对背电容器组关合涌流频率为4250 Hz | 4250"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "型式试验期间，可以区别下述类型的容差：\n\n直接决定试品应力的试验参量的容差；\n\n——关于试验前后试品性能或特征的容差；\n\n——试验条件的容差；\n\n——使用的测量装置的参数容差。\n\n容差定义为标准中规定的试验数值的范围，且测到的试验数值应在该范围内试验方为有效。在某些情况下，即使测到的数值落在了该范围之外（此时导致了更严..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  }
                ]
              }
            ]
          },
          {
            "name": "容性电流开断试验(CC1)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流A: 用户录入额定电缆充电开断电流(Ic)的10%~40%；未录入按表1优选值Ic的10%~40%。表1优选值：I1(3.6 / 用户录入额定电缆充电开断电流(Ic)的10%~40%；未录入按表1优选值Ic的10%~40%。表1优选值：I1(3.6 A"
                  },
                  {
                    "name": "试验次数: 24次 次"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "额定电压: 用户录入额定电压推荐标准推荐(Ic)的额定电缆充电开断电流 / 根据用户录入额定电压推荐标准推荐(Ic)的额定电缆充电开断电流 kV"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2"
                  },
                  {
                    "name": "操作顺序: O"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 容性电流开断试验(CC1)重复试验触发规则 | 试验方式1为CC1且重击穿次数=1 | repeat_test_with_matching_CC2"
                  },
                  {
                    "name": "规则: 额定单个电容器组开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_single_capacitor_breaking_current"
                  },
                  {
                    "name": "规则: 额定背对背电容器组关合涌流频率为4250 Hz | 4250"
                  },
                  {
                    "name": "规则: C1级三相容性电流试验方式2操作次数分配 | 试验方式2(LC2、CC2、BC2)且为三相 | {\"close_rows\": 6, \"open_rows\": 0, \"short_arc_close_rows\": 3, \"close_rows_other_pole\": 6, \"short_arc_close_rows_other_pole\": 3, \"total_close_operations\": 24}"
                  },
                  {
                    "name": "规则: C1级三相容性电流试验方式1操作次数分配 | 试验方式1(LC1、CC1、BC1)且为三相 | {\"close_rows\": 0, \"open_rows\": 6, \"short_arc_open_rows\": 3, \"open_rows_other_pole\": 6, \"short_arc_open_rows_other_pole\": 3, \"total_open_operations\": 24}"
                  },
                  {
                    "name": "规则: C2 single bank making angle guidance | test-type = single capacitor bank making | laboratory should aim for making angle near voltage peak to achieve maximum inrush current; deviations acceptable due to no standard requirement"
                  },
                  {
                    "name": "规则: 容性开断电流倍数依据接地系统类型 | 中性点非有效接地系统 | test_current_a = 1.7 * rated_capacitive_breaking_current"
                  },
                  {
                    "name": "规则: 适用频率范围 | 频率为50 Hz及以下 | test_frequency <= 50"
                  },
                  {
                    "name": "规则: 额定背对背电容器组关合涌流的峰值依据表1 | rated_voltage <= 550 kV | table1_back_to_back_inrush_current_peak"
                  },
                  {
                    "name": "规则: C1级单相容性电流试验方式1操作次数分配 | 试验方式1(LC1、CC1、BC1)且为单相 | {\"close_rows\": 0, \"open_rows\": 6, \"short_arc_open_rows\": 3, \"open_rows_other_pole\": 6, \"short_arc_open_rows_other_pole\": 3, \"total_open_operations\": 24}"
                  },
                  {
                    "name": "规则: CC1试验电流范围 | test_current_a = (10%~40%) * rated_capacitive_breaking_current"
                  },
                  {
                    "name": "规则: 容性电流开断试验(CC1)重击穿次数判定规则 | 试验方式1为CC1 | total_restrikes <= 2"
                  },
                  {
                    "name": "规则: 容性电流开断试验(CC1)重复试验失败处理规则 | 重复试验中出现1次重击穿 | no_further_test_required"
                  },
                  {
                    "name": "规则: CC1与LC1合并规则 | 验证多种容性负载性能 | CC1 and LC1 can be merged if same re-ignition performance and test current >= highest rated value"
                  },
                  {
                    "name": "规则: CC1总次数上限（燃弧时间不可控） | 由于断路器特性妨碍燃弧时间精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: CC1操作分布规则 | 试验方式1(CC1) | close_rows=0, open_rows=8, total_open=24"
                  },
                  {
                    "name": "规则: C1级单相容性电流试验方式2操作次数分配 | 试验方式2(LC2、CC2、BC2)且为单相 | {\"close_rows\": 6, \"open_rows\": 0, \"short_arc_close_rows\": 3, \"close_rows_other_pole\": 6, \"short_arc_close_rows_other_pole\": 3, \"total_close_operations\": 24}"
                  },
                  {
                    "name": "规则: C2级三相线路/电缆充电试验方式1操作次数分配 | 试验方式1(LC1、CC1)且为三相且为线路/电缆充电 | {\"close_rows\": 0, \"open_rows\": 4, \"short_arc_open_rows\": 6, \"open_rows_other_pole\": 4, \"short_arc_open_rows_other_pole\": 6, \"total_open_operations\": 24}"
                  },
                  {
                    "name": "规则: C2级三相线路/电缆充电试验方式2操作次数分配 | 试验方式2(LC2、CC2)且为三相且为线路/电缆充电 | {\"close_rows\": 4, \"open_rows\": 0, \"short_arc_close_rows\": 6, \"close_rows_other_pole\": 4, \"short_arc_close_rows_other_pole\": 6, \"total_close_operations\": 24}"
                  },
                  {
                    "name": "规则: 额定线路充电开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_line_charging_breaking_current"
                  },
                  {
                    "name": "规则: 额定电缆充电开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_cable_charging_breaking_current"
                  },
                  {
                    "name": "规则: 额定背对背电容器组开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_back_to_back_breaking_current"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "型式试验期间，可以区别下述类型的容差：\n\n直接决定试品应力的试验参量的容差；\n\n——关于试验前后试品性能或特征的容差；\n\n——试验条件的容差；\n\n——使用的测量装置的参数容差。\n\n容差定义为标准中规定的试验数值的范围，且测到的试验数值应在该范围内试验方为有效。在某些情况下，即使测到的数值落在了该范围之外（此时导致了更严..."
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  }
                ]
              }
            ]
          },
          {
            "name": "容性电流开断试验(BC1)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "关合涌流的频率: Ibi=20kA对应4250Hz（背对背工况）"
                  },
                  {
                    "name": "试验电流A: 用户录入额定背对背电容器组开断电流(Ibb)的10%~40%；未录入按表1优选值Ibb的10%~40%。表1优选值：I1(3.6 / 用户录入额定背对背电容器组开断电流(Ibb)的10%~40%；未录入按表1优选值Ibb的10%~40%。表1优选值：I1(3.6 A"
                  },
                  {
                    "name": "额定电压: 用户录入（试验电压基础） / 用户录入（试验电压基础） kV"
                  },
                  {
                    "name": "操作顺序: O"
                  },
                  {
                    "name": "试验类别: 背对背电容器组开合试验或单个电容器组开合试验"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 额定背对背电容器组关合涌流频率为4250 Hz | 4250"
                  },
                  {
                    "name": "规则: 额定背对背电容器组关合涌流的峰值依据表1 | rated_voltage <= 550 kV | table1_back_to_back_inrush_current_peak"
                  },
                  {
                    "name": "规则: 容性电流开断试验(BC1)重复试验失败处理规则 | 重复试验中出现1次重击穿 | no_further_test_required"
                  },
                  {
                    "name": "规则: 额定单个电容器组开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_single_capacitor_breaking_current"
                  },
                  {
                    "name": "规则: 额定线路充电开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_line_charging_breaking_current"
                  },
                  {
                    "name": "规则: 容性电流开断试验BC1适用性 | 依据7.111条款，适用于容性电流开断试验"
                  },
                  {
                    "name": "规则: 适用电压范围 | 额定电压为3.6 kV ~ 40.5 kV | rated_voltage >= 3.6 and rated_voltage <= 40.5"
                  },
                  {
                    "name": "规则: 适用频率范围 | 频率为50 Hz及以下 | test_frequency <= 50"
                  },
                  {
                    "name": "规则: 适用电压范围 | 3.6 kV ≤ rated_voltage ≤ 40.5 kV"
                  },
                  {
                    "name": "规则: C2类断路器可使用50Hz预处理证明50Hz/60Hz特性 | C2类断路器 | preconditioning_with_50Hz_valid_for_60Hz"
                  },
                  {
                    "name": "规则: 重试条件：一次重击穿后需完全重做LC1/CC1/BC1和LC2/CC2/BC2 | 在完整测试任务1（LC1或CC1或BC1）和任务2（LC2或CC2或BC2）中发生一次重击穿 | if (restrike_count == 1) then repeat_all_test_duties"
                  },
                  {
                    "name": "规则: 容性电流开断试验必须包含在开合性能型式试验证书中 | mandatory"
                  },
                  {
                    "name": "规则: 容性电流开断试验电压和恢复电压依据表D.1、D.2、D.3 | 试验为容性电流开断试验 | table_ref=D.1,D.2,D.3"
                  },
                  {
                    "name": "规则: 容性电流开断试验BC1总次数上限（燃弧时间不可控） | 由于断路器特性妨碍燃弧时间精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: 单相BC1总次数上限（燃弧时间不可控） | 单相电容器组且断路器特性妨碍燃弧时间精确控制 | test_count <= 72"
                  },
                  {
                    "name": "规则: BC1操作分布规则 | 试验方式1(BC1) | close_rows=0, open_rows=8, total_open=24"
                  },
                  {
                    "name": "规则: BC1操作分布规则（单相） | 单相电容器组且试验方式1(BC1) | close_rows=0, open_rows=8, total_open=48"
                  },
                  {
                    "name": "规则: C1级断路器对应容性电流开断试验(BC1) | 断路器为C1级 | capacitive_switching_class == 'C1'"
                  },
                  {
                    "name": "规则: 容性电流开断试验(BC1)重击穿次数判定规则 | 试验方式1为BC1 | total_restrikes <= 5"
                  },
                  {
                    "name": "规则: 容性电流开断试验(BC1)重复试验触发规则 | 试验方式1为BC1且重击穿次数=1 | repeat_test_with_matching_BC2"
                  },
                  {
                    "name": "规则: 额定电缆充电开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_cable_charging_breaking_current"
                  },
                  {
                    "name": "规则: 额定背对背电容器组开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_back_to_back_breaking_current"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "型式试验期间，可以区别下述类型的容差：\n\n直接决定试品应力的试验参量的容差；\n\n——关于试验前后试品性能或特征的容差；\n\n——试验条件的容差；\n\n——使用的测量装置的参数容差。\n\n容差定义为标准中规定的试验数值的范围，且测到的试验数值应在该范围内试验方为有效。在某些情况下，即使测到的数值落在了该范围之外（此时导致了更严..."
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  }
                ]
              }
            ]
          },
          {
            "name": "容性电流开断试验(LC2)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流A: 用户录入额定电缆充电开断电流(Ic)；未录入按表1优选值Ic。表1优选值：I1(3.6 / 用户录入额定电缆充电开断电流(Ic)；未录入按表1优选值Ic。表1优选值：I1(3.6 A"
                  },
                  {
                    "name": "试验次数: 24次 次"
                  },
                  {
                    "name": "操作顺序: CO"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 额定单个电容器组开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_single_capacitor_breaking_current"
                  },
                  {
                    "name": "规则: 容性电流开断试验(LC2)重击穿次数判定规则 | 试验方式2为LC2 | total_restrikes <= 2"
                  },
                  {
                    "name": "规则: 容性电流开断试验操作顺序 | 按J.4执行单相或两相接地故障试验 | 6CO（分布在一个极性，步长30°）；3CO（最短燃弧时间）；6CO（分布于另一极性，步长30°）"
                  },
                  {
                    "name": "规则: 容性开断电流倍数依据接地系统类型 | 中性点有效接地系统 | test_current_a = 1.25 * rated_capacitive_breaking_current"
                  },
                  {
                    "name": "规则: LC2试验电流下限 | test_current_a >= 100% * rated_capacitive_breaking_current"
                  },
                  {
                    "name": "规则: CO操作涵盖O操作 | 试验条件相同 | if CO operation condition == O operation condition, then CO covers O"
                  },
                  {
                    "name": "规则: 试验操作序列 | 6CO + 3CO + 6CO + 3CO + (24 - 18)CO = 24 CO"
                  },
                  {
                    "name": "规则: 额定线路充电开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_line_charging_breaking_current"
                  },
                  {
                    "name": "规则: LC2与BC2/CC2合并规则 | 验证多种容性负载性能 | LC2, CC2, BC2 can be merged if same re-ignition performance and test current >= highest rated value"
                  },
                  {
                    "name": "规则: C2类断路器可使用50Hz预处理证明50Hz/60Hz特性 | C2类断路器 | preconditioning_with_50Hz_valid_for_60Hz"
                  },
                  {
                    "name": "规则: 容性开断电流倍数依据接地系统类型 | 中性点非有效接地系统 | test_current_a = 1.7 * rated_capacitive_breaking_current"
                  },
                  {
                    "name": "规则: 容性电流开断的电源侧电压值 | 单相试验 | table_ref=表D.2; target_param_key=test_voltage; close_rows=1; open_rows=0; fracture_rows=0"
                  },
                  {
                    "name": "规则: C1级三相容性电流试验方式2操作次数分配 | 试验方式2(LC2、CC2、BC2)且为三相 | {\"close_rows\": 6, \"open_rows\": 0, \"short_arc_close_rows\": 3, \"close_rows_other_pole\": 6, \"short_arc_close_rows_other_pole\": 3, \"total_close_operations\": 24}"
                  },
                  {
                    "name": "规则: 额定背对背电容器组关合涌流的峰值依据表1 | rated_voltage <= 550 kV | table1_back_to_back_inrush_current_peak"
                  },
                  {
                    "name": "规则: 容性电流开断试验(LC2)重复试验失败处理规则 | 重复试验中出现1次重击穿 | no_further_test_required"
                  },
                  {
                    "name": "规则: 最大试验次数限制 | 断路器特性妨碍燃弧时间精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: 接地故障下容性开断试验电压乘数 | 存在单相或两相接地故障 | 试验电压 ≥ Ur/√3 × kc，其中kc=1.4（有效接地系统）或1.7（非有效接地系统）"
                  },
                  {
                    "name": "规则: 接地故障下容性开断试验电流乘数 | 存在单相或两相接地故障 | 试验电流 = 额定容性开断电流 × 1.25（有效接地系统）或 × 1.7（非有效接地系统）"
                  },
                  {
                    "name": "规则: C1级三相容性电流试验方式1操作次数分配 | 试验方式1(LC1、CC1、BC1)且为三相 | {\"close_rows\": 0, \"open_rows\": 6, \"short_arc_open_rows\": 3, \"open_rows_other_pole\": 6, \"short_arc_open_rows_other_pole\": 3, \"total_open_operations\": 24}"
                  },
                  {
                    "name": "规则: C1级单相容性电流试验方式1操作次数分配 | 试验方式1(LC1、CC1、BC1)且为单相 | {\"close_rows\": 0, \"open_rows\": 6, \"short_arc_open_rows\": 3, \"open_rows_other_pole\": 6, \"short_arc_open_rows_other_pole\": 3, \"total_open_operations\": 24}"
                  },
                  {
                    "name": "规则: 容性电流开断试验(LC2)重复试验触发规则 | 试验方式2为LC2且重击穿次数=1 | repeat_test_with_any_LC1"
                  },
                  {
                    "name": "规则: 开断后电压保持时间 | voltage_hold_time >= 0.3s"
                  },
                  {
                    "name": "规则: 额定背对背电容器组开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_back_to_back_breaking_current"
                  },
                  {
                    "name": "规则: 额定背对背电容器组关合涌流频率为4250 Hz | 4250"
                  },
                  {
                    "name": "规则: 气体回收后重新充入比例要求 | 改变进线方式时使用气体回收 | reused_gas_percentage >= 50%"
                  },
                  {
                    "name": "规则: LC2电压变化率限制 | 试验方式为LC2、CC2或BC2 | test_category == 'LC2' | test_category == 'CC2' | test_category == 'BC2'"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "left( {{252}\\mathrm{{kV}},{50}\\mathrm{{kA}},{50}\\mathrm{\\;{Hz}}\\text{时的}{L}_{90}\\text{、}{L}_{75}}\\right)$"
                  },
                  {
                    "name": "型式试验期间，可以区别下述类型的容差：\n\n直接决定试品应力的试验参量的容差；\n\n——关于试验前后试品性能或特征的容差；\n\n——试验条件的容差；\n\n——使用的测量装置的参数容差。\n\n容差定义为标准中规定的试验数值的范围，且测到的试验数值应在该范围内试验方为有效。在某些情况下，即使测到的数值落在了该范围之外（此时导致了更严..."
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  }
                ]
              }
            ]
          },
          {
            "name": "容性电流开断试验(CC2)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流A: 用户录入额定电缆充电开断电流(Ic)；未录入按表1优选值Ic。表1优选值：I1(3.6 / 用户录入额定电缆充电开断电流(Ic)；未录入按表1优选值Ic。表1优选值：I1(3.6 A"
                  },
                  {
                    "name": "试验次数: 24次 次"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "操作顺序: CO"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2"
                  },
                  {
                    "name": "额定电压: 用户录入（试验电压基础） / 用户录入（试验电压基础） kV"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 适用电压范围 | 3.6 kV ≤ rated_voltage ≤ 40.5 kV"
                  },
                  {
                    "name": "规则: 额定背对背电容器组关合涌流的峰值依据表1 | rated_voltage <= 550 kV | table1_back_to_back_inrush_current_peak"
                  },
                  {
                    "name": "规则: C2类断路器可使用50Hz预处理证明50Hz/60Hz特性 | C2类断路器 | preconditioning_with_50Hz_valid_for_60Hz"
                  },
                  {
                    "name": "规则: CC2试验电流下限 | test_current_a >= 100% * rated_capacitive_breaking_current"
                  },
                  {
                    "name": "规则: 额定线路充电开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_line_charging_breaking_current"
                  },
                  {
                    "name": "规则: 容性电流开断试验(CC2)重复试验触发规则 | 试验方式2为CC2且重击穿次数=1 | repeat_test_with_any_CC1"
                  },
                  {
                    "name": "规则: 额定背对背电容器组关合涌流频率为4250 Hz | 4250"
                  },
                  {
                    "name": "规则: 容性电流开断试验(CC2)重复试验失败处理规则 | 重复试验中出现1次重击穿 | no_further_test_required"
                  },
                  {
                    "name": "规则: CC2总次数上限（燃弧时间不可控） | 由于断路器特性妨碍燃弧时间精确控制 | test_count <= 72"
                  },
                  {
                    "name": "规则: 试验操作序列 | 6CO + 3CO + 6CO + 3CO + (24 - 18)CO = 24 CO"
                  },
                  {
                    "name": "规则: 额定背对背电容器组开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_back_to_back_breaking_current"
                  },
                  {
                    "name": "规则: CC2操作分布规则 | 试验方式2(CC2) | close_rows=8, open_rows=0, total_close=48"
                  },
                  {
                    "name": "规则: 额定电缆充电开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_cable_charging_breaking_current"
                  },
                  {
                    "name": "规则: 额定单个电容器组开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_single_capacitor_breaking_current"
                  },
                  {
                    "name": "规则: 重试条件：一次重击穿后需完全重做LC1/CC1/BC1和LC2/CC2/BC2 | 在完整测试任务1（LC1或CC1或BC1）和任务2（LC2或CC2或BC2）中发生一次重击穿 | if (restrike_count == 1) then repeat_all_test_duties"
                  },
                  {
                    "name": "规则: CC2与LC2合并规则 | 验证多种容性负载性能 | CC2 and LC2 can be merged if same re-ignition performance and test current >= highest rated value"
                  },
                  {
                    "name": "规则: 容性电流开断试验电压和恢复电压依据表D.1、D.2、D.3 | 试验为容性电流开断试验 | table_ref=D.1,D.2,D.3"
                  },
                  {
                    "name": "规则: 容性电流开断试验(CC2)重击穿次数判定规则 | 试验方式2为CC2 | total_restrikes <= 2"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "型式试验期间，可以区别下述类型的容差：\n\n直接决定试品应力的试验参量的容差；\n\n——关于试验前后试品性能或特征的容差；\n\n——试验条件的容差；\n\n——使用的测量装置的参数容差。\n\n容差定义为标准中规定的试验数值的范围，且测到的试验数值应在该范围内试验方为有效。在某些情况下，即使测到的数值落在了该范围之外（此时导致了更严..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  }
                ]
              }
            ]
          },
          {
            "name": "容性电流开断试验(LC1)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "试验次数: 24次 次"
                  },
                  {
                    "name": "试验电流A: 用户录入额定线路充电开断电流(I1)的10%~40%；未录入按表1优选值I1的10%~40%。表1优选值：I1(3.6 / 用户录入额定线路充电开断电流(I1)的10%~40%；未录入按表1优选值I1的10%~40%。表1优选值：I1(3.6 A"
                  },
                  {
                    "name": "操作顺序: O"
                  },
                  {
                    "name": "额定电压: 用户录入（试验电压基础） / 用户录入（试验电压基础） kV"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 单相容性电流开断电压计算规则（接地电容器组） | 单相容性电流开断试验，接地电容器组或屏蔽电缆 | UCE = Ur√2/√3, UC'E = Ur√2/√3, UC/C' = 2×Ur√2/√3"
                  },
                  {
                    "name": "规则: 表1中背对背电容器组关合涌流值适用于所有额定电压至550 kV | rated_voltage <= 550 kV | table1_back_to_back_inrush_current_peak == 20 kA"
                  },
                  {
                    "name": "规则: 容性电流试验前必须完成T60预备试验 | C2级断路器进行容性电流试验 | preceded_by(T60)"
                  },
                  {
                    "name": "规则: 三相容性电流开断电压计算规则（中性点非有效接地） | 三相容性电流开断试验，中性点非有效接地系统 | UCE = Ur√2/√3, UC'E = 1.2×Ur√2/√3, UC/C' = 2.2×Ur√2/√3"
                  },
                  {
                    "name": "规则: 额定电缆充电开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_cable_charging_breaking_current"
                  },
                  {
                    "name": "规则: 容性电流开断试验操作顺序 | 按J.4执行单相或两相接地故障试验 | 6CO（分布在一个极性，步长30°）；3CO（最短燃弧时间）；6CO（分布于另一极性，步长30°）"
                  },
                  {
                    "name": "规则: 容性电流开合试验最大试验次数 | 容性电流开合试验 | 每个试验方式最多试验次数按7.111.9规定"
                  },
                  {
                    "name": "规则: C2级断路器容性试验期间禁止维护 | C2级断路器进行预备试验或容性电流试验方式1和方式2 | breaker_class == 'C2' and test_type in ['pre-test', 'BC1', 'BC2', 'CC1', 'CC2', 'LC1', 'LC2']"
                  },
                  {
                    "name": "规则: 最大试验次数限制 | 断路器特性妨碍燃弧时间精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: 三相容性电流开断电压计算规则（所有情况） | 三相容性电流开断试验，所有情况 | UCE = Ur√2/√3, UC'E = 1.5×Ur√2/√3, UC/C' = 2.5×Ur√2/√3"
                  },
                  {
                    "name": "规则: 容性电流试验后重击穿触发状态检查 | 容性电流试验中发生重击穿 | re-ignition_occurred == true"
                  },
                  {
                    "name": "规则: 额定电压1100 kV时表1中电流值基于50 Hz | rated_voltage == 1100 kV | frequency == 50 Hz"
                  },
                  {
                    "name": "规则: 容性试验电压变化率限制 | 试验方式为LC1、CC1或BC1 | test_category == 'LC1' | test_category == 'CC1' | test_category == 'BC1'"
                  },
                  {
                    "name": "规则: C1级断路器容性试验期间禁止维护 | C1级断路器进行容性电流试验方式1和方式2 | breaker_class == 'C1' and test_type in ['BC1', 'BC2', 'CC1', 'CC2', 'LC1', 'LC2']"
                  },
                  {
                    "name": "规则: 容性电压系数kc=1.3（>800kV） | 额定电压>800kV且为容性电流开合试验 | k_c = 1.3"
                  },
                  {
                    "name": "规则: 电容器组关合开断试验顺序 | 电容器组(单个或背对背)关合和开断试验 | sequence(BC2, BC1)"
                  },
                  {
                    "name": "规则: 关合涌流必须在同一极上进行 | 背对背电容器组电流关合试验 | making_inrush_on_same_pole_as_short_arc"
                  },
                  {
                    "name": "规则: 额定背对背电容器组关合涌流的峰值依据表1 | rated_voltage <= 550 kV | table1_back_to_back_inrush_current_peak"
                  },
                  {
                    "name": "规则: 单相容性电流开断电压计算规则 | 单相容性电流开断试验 | UCE = 1.3×Ur√2/√3, UC'E = 1.5×Ur√2/√3, UC/C' = 2.8×Ur√2/√3"
                  },
                  {
                    "name": "规则: 容性电流开断的电源侧电压值 | 单相试验 | table_ref=表D.2; target_param_key=test_voltage; close_rows=1; open_rows=0; fracture_rows=0"
                  },
                  {
                    "name": "规则: 额定单个电容器组开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_single_capacitor_breaking_current"
                  },
                  {
                    "name": "规则: 额定线路充电开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_line_charging_breaking_current"
                  },
                  {
                    "name": "规则: 电源回路TRV不得严酷于T100s | 线路充电、电缆充电或单个电容器组电流试验 | test_type == 'line_charging' | test_type == 'cable_charging' | test_type == 'single_capacitor_group'"
                  },
                  {
                    "name": "规则: 试验操作序列 | 6CO + 3CO + 6CO + 3CO + (24 - 18)CO = 24 CO"
                  },
                  {
                    "name": "规则: 接地故障下容性开断试验电流乘数 | 存在单相或两相接地故障 | 试验电流 = 额定容性开断电流 × 1.25（有效接地系统）或 × 1.7（非有效接地系统）"
                  },
                  {
                    "name": "规则: 60Hz试验覆盖50Hz条件 | 断路器断口间恢复电压在8.3ms内不低于60Hz下的电压值 | recovery_voltage_8_3ms >= recovery_voltage_60hz"
                  },
                  {
                    "name": "规则: 单相容性电流开断电压计算规则（线路） | 单相容性电流开断试验，线路 | UCE = 1.2×Ur√2/√3, UC'E = 1.2×Ur√2/√3, UC/C' = 2.4×Ur√2/√3"
                  },
                  {
                    "name": "规则: 容性电流开合试验步长变更 | 容性电流开合试验 | 步长按7.111.9更新"
                  },
                  {
                    "name": "规则: 适用电压范围 | 3.6 kV ≤ rated_voltage ≤ 40.5 kV"
                  },
                  {
                    "name": "规则: 接地故障下容性开断试验电压乘数 | 存在单相或两相接地故障 | 试验电压 ≥ Ur/√3 × kc，其中kc=1.4（有效接地系统）或1.7（非有效接地系统）"
                  },
                  {
                    "name": "规则: 容性电流试验适用级别 | 规定有相关的额定值和级别(C1级或C2级) | if (capacitive_switching_class in ['C1', 'C2']) then apply_capacitive_current_test"
                  },
                  {
                    "name": "规则: 背对背电容器组试验回路电容匹配要求 | 背对背电容器组关合和开断试验 | test_type == 'back_to_back_capacitor'"
                  },
                  {
                    "name": "规则: 额定背对背电容器组关合涌流频率为4250 Hz | 4250"
                  },
                  {
                    "name": "规则: 禁止维护条件-容性电流试验 | 进行容性电流试验方式组合或重分级试验时 | 断路器不得进行维护、维修或更换"
                  },
                  {
                    "name": "规则: 最短燃弧时间必须在同一极上获得 | 所有容性电流开断试验 | all_short_arc_times_on_same_pole"
                  },
                  {
                    "name": "规则: 容性电流开断试验(LC1)重复试验触发规则 | 试验方式1为LC1且重击穿次数=1 | repeat_test_with_matching_LC2"
                  },
                  {
                    "name": "规则: 额定背对背电容器组开断电流的优选值依据表1 | rated_voltage <= 550 kV | table1_back_to_back_breaking_current"
                  },
                  {
                    "name": "规则: 三相容性电流开断电压计算规则 | 三相容性电流开断试验，中性点有效接地系统 | UCE = Ur√2/√3, UC'E = Ur√2/√3, UC/C' = 2×Ur√2/√3"
                  },
                  {
                    "name": "规则: 单相容性电流开断电压计算规则（所有情况） | 单相容性电流开断试验，所有情况 | UCE = 1.3×Ur√2/√3, UC'E = 1.5×Ur√2/√3, UC/C' = 2.8×Ur√2/√3"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  },
                  {
                    "name": "left( {{252}\\mathrm{{kV}},{50}\\mathrm{{kA}},{50}\\mathrm{\\;{Hz}}\\text{时的}{L}_{90}\\text{、}{L}_{75}}\\right)$"
                  },
                  {
                    "name": "型式试验期间，可以区别下述类型的容差：\n\n直接决定试品应力的试验参量的容差；\n\n——关于试验前后试品性能或特征的容差；\n\n——试验条件的容差；\n\n——使用的测量装置的参数容差。\n\n容差定义为标准中规定的试验数值的范围，且测到的试验数值应在该范围内试验方为有效。在某些情况下，即使测到的数值落在了该范围之外（此时导致了更严..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  }
                ]
              }
            ]
          }
        ]
      },
      {
        "name": "短路性能型式试验",
        "children": [
          {
            "name": "短路开断试验(T100a)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 3次O",
                    "note": "3"
                  },
                  {
                    "name": "最短分闸时间: 制造厂声明的最短分闸时间 ms"
                  },
                  {
                    "name": "试验相数: 40.5kV及以下默认三相"
                  },
                  {
                    "name": "试验电压: 40.5kV及以下默认为额定电压 kV",
                    "note": "145及以上为三相分箱产品进行单相试验，试验电压为额定电压×首开极系数kpp×Ur/根3，145及以下三相共箱试品则为额定电压"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  },
                  {
                    "name": "时间常数: 用户输入τ ms"
                  }
                ],
                "note": "缺断路器等级S1或S2;\n缺首开极系数kpp,单相试验影响试验电压；\n缺额定频率，额定50Hz做50Hz试验，额定60Hz做60Hz试验，50/60Hz做50Hz及60Hz试验；\n缺试验电流：客户输入额定短路开断电流；\n缺结构特征：三相共箱共机构，三相分箱共机构，三相分箱分机构；\n直流分量：公式e-^(最短分闸时间+10(50Hz)或8.3（60Hz）)/时间常数τ；\n缺操作顺序: O；\n缺试验相数：40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相；"
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 适用电压频率范围 | 电压 3kV 及以上、频率 50Hz 及以下 | voltage >= 3kV and frequency <= 50Hz"
                  },
                  {
                    "name": "规则: T100a试验最大尝试次数限制 | test_count <= 6"
                  },
                  {
                    "name": "规则: 燃弧时间计算公式（后开极，kpp=1.5） | first_pole_to_clear_factor_kpp == 1.5 | t_arc2 = (t_a100s - T * (dα / 360°)) + Δta2"
                  },
                  {
                    "name": "规则: 燃弧时间计算公式（第二开断极，kpp=1.3） | first_pole_to_clear_factor_kpp == 1.3 | t_arc3 = (t_a100s - T * (dα / 360°)) + Δta3"
                  },
                  {
                    "name": "规则: Δta1/Δta2/Δta3来源 | Δta1, Δta2, Δta3 are selected from Table 11"
                  },
                  {
                    "name": "规则: 单相试验替代三相试验用于T100s和T100a | 当三相试验不便实施时 | 允许使用单相试验替代三相试验"
                  },
                  {
                    "name": "规则: kpp=1.3和kpp=1.5性能覆盖 | 验证kpp=1.3和kpp=1.5 | 需分别执行对称和非对称单相试验"
                  },
                  {
                    "name": "规则: 燃弧时间计算依赖表11 | 非对称单相试验中Δta3的确定 | Δta3应从表11选取"
                  },
                  {
                    "name": "规则: TRV参数依据表12和表13 | 验证kpp=1.3的第二开断极和第三开断极 | 表12用于第二开断极，表13用于第三开断极"
                  },
                  {
                    "name": "规则: 单相试验开断次数 | 试验方式T10、T30、T60、T100s、T100a、OP1、OP2、L90、L75、L60 | 每个试验方式包含3次有效开断操作"
                  },
                  {
                    "name": "规则: T100a试验有效判据乘积范围 | 试验方式为T100a | $\\hat{I} \\times \\Delta t$ 乘积应在要求值的90%至110%之间"
                  },
                  {
                    "name": "规则: T100试验t2时间计算公式更新 | 试验方式为T100且额定电压>800kV | t2 = 3 * t1"
                  },
                  {
                    "name": "规则: T60试验t2时间计算公式更新 | 试验方式为T60 | t2 = 4.5 * t1"
                  },
                  {
                    "name": "规则: OP1和OP2的TRV表示方法变更 | 试验方式为OP1或OP2 | TRV由四参数法改为两参数法"
                  },
                  {
                    "name": "规则: TRV峰值计算公式 | 试验方式T100 | u_c = k_pp * k_af * (U_r * sqrt(2) / sqrt(3))"
                  },
                  {
                    "name": "规则: T100振幅系数 | 试验方式T100 | k_af = 1.5"
                  },
                  {
                    "name": "规则: T100时间t1 | 试验方式T100 | t1 is derived from u1 and u1/t1"
                  },
                  {
                    "name": "规则: T100时间t2 | 试验方式T100 | t2 = 3 * t1"
                  },
                  {
                    "name": "规则: T100时延td | 试验方式T100 | t_d = 2μs or 0.28*t1 (for near-end fault)"
                  },
                  {
                    "name": "规则: T100电压u' | 试验方式T100 | u' = u_l / 2"
                  },
                  {
                    "name": "规则: T100时间t'由图41导出 | 试验方式T100 | t' is derived from u', u1/t1 and t_d via Figure 41"
                  },
                  {
                    "name": "规则: 首开极系数kpp取值规则 | 中性点非有效接地系统或三相不接地故障可能性不容忽视的中性点有效接地系统 | first_pole_to_clear_factor_kpp = 1.5"
                  },
                  {
                    "name": "规则: 首开极系数kpp取值规则 | 中性点有效接地系统且不接地三相故障根本不可能 | first_pole_to_clear_factor_kpp = 1.3"
                  },
                  {
                    "name": "规则: T100a适用条件 | dc_component > 20%"
                  },
                  {
                    "name": "规则: 直流分量计算公式 | 100 × e^(-(T_op + T_r)/τ)"
                  },
                  {
                    "name": "规则: 非对称试验电压降低时机 | 非对称单相试验 | 电流开断后1/4周期后电压可降至Ur/√3"
                  },
                  {
                    "name": "规则: T100a试验有效次数要求 | {\"close_rows\": 3, \"open_rows\": 0, \"fracture_rows\": 0}"
                  },
                  {
                    "name": "规则: T100a开断电流峰值限制 | test_item == '短路开断试验(T100a)' | peak_current <= 1.1 * rated_short_circuit_making_current"
                  },
                  {
                    "name": "规则: T100a与T100s的覆盖关系 | first_pole_to_clear_factor_kpp == 1.3 | T100a is covered by T100s"
                  },
                  {
                    "name": "规则: 燃弧时间计算公式（首开极） | first_pole_to_clear_factor_kpp == 1.5 | t_arc1 = (t_a100s - T * (dα / 360°)) + Δta1"
                  },
                  {
                    "name": "规则: TRV参数t2,sp计算规则 | Ur≥126kV | t2,sp = 4×t1,sp (126kV≤Ur≤800kV) 或 3×t1,sp (Ur>800kV)"
                  },
                  {
                    "name": "规则: T100a试验方式TRV元件计算规则 | 试验方式为T100 | R_hl ≈ (du/dt) / (di/dt); C_hl ≈ 0.31 × L_s / R_hl²; R_h2 ≈ 0.32 × R_h1; C_h2 ≈ 0.7 × C_h1; L_h2 ≈ 1.15 × L_s; C_hd ≈ td / R_hl"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "，则开关装置的每一变化应完全按照a)的要求，或者适用时，按照上述b)的要求进行全部试验。\n\n如果并排或者多层设计的多个高压隔室不相同，但设计采用相同的开关装置时，则上述规定的试验/试验方式应在相关标准适用要求的最严酷条件下的隔室中进行。"
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。\n\n电流过零后工频分量的瞬时值也与短路功率因数和电流最后半波的直流分量百..."
                  },
                  {
                    "name": "整台三极断路器进行试验。但是，如果受可供使用的试验设备的限制，只要在整个试验过程中施加的机械和电气应力在下列各方面同整台三极断路器等价或不处于较之更有利的条件下，可用断路器的一个单极进行试验：\n\n——关合操作时的机械行程特性（评估方法见7.102.4.1）； \n——开断操作时的机械行程特性（评估方法见7.102.4.1..."
                  },
                  {
                    "name": "7.106 短路试验程序"
                  }
                ]
              }
            ]
          },
          {
            "name": "失步关合和开断试验(OP2)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电压: 用户输入额定电压除根3。126及以上kpp=1.3的为2.0倍用户输入额定电压除根3。 p.u."
                  }
                ],
                "note": "缺额定频率，额定50Hz做50Hz试验，额定60Hz做60Hz试验，50/60Hz做50Hz试验；\n缺试验项数单相；\n缺试验电流为25%客户输入额定短路开断电流；\n缺操作顺序CO-O-O"
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: OP1、OP2在未在预期电流零点中断时无需额外测试 | 未在预期电流零点中断，但在后续电流零点中断 | no_additional_testing_required"
                  },
                  {
                    "name": "规则: 失步关合和开断试验(OP2)频率要求 | 同时认证50Hz和60Hz | 失步关合和开断试验(OP2)可在50Hz或60Hz下执行，峰值电流系数为2.6"
                  },
                  {
                    "name": "规则: 失步角覆盖范围 | 额定电压大于800kV | out_of_step_angle_covered = 115°"
                  },
                  {
                    "name": "规则: OP2试验TRV计算规则 | 试验方式为OP2 | TRV_peak下降率ucred由表E.1中R=∞、1000Ω、500Ω对应值确定"
                  },
                  {
                    "name": "规则: TRV乘数依据首开极系数kpp | 试验方式为T10、T30、T60、T100s、OP1或OP2 | 表14中第二开断极和第三开断极的TRV乘数依据kpp值"
                  },
                  {
                    "name": "规则: 燃弧窗口依据kpp值 | 对称电流试验 | 表15中首开极、第二开断极、第三开断极的燃弧窗口依据kpp值"
                  },
                  {
                    "name": "规则: 最少开断操作次数 | 单相试验代替三相条件 | 最少3次有效非对称开断操作"
                  },
                  {
                    "name": "规则: OP2操作顺序替代条件 | 关合在外施电压峰值处的预击穿时间不超过工频周波的1/4（偏差±20%） | pre_applied_time <= 0.25 * (1 / test_frequency)"
                  },
                  {
                    "name": "规则: 中性点非有效接地系统外施电压可提高 | 断路器用于中性点非有效接地系统 | system_grounding == 'non-effectively-grounded'"
                  },
                  {
                    "name": "规则: 关合电流可降低条件 | 关合在外施电压峰值处的预击穿时间≤1/2工频周波 | pre_applied_time <= 0.5 * (1 / test_frequency)"
                  },
                  {
                    "name": "规则: OP1可免去条件 | T10试验方式不发生临界电流现象 | critical_current_not_occurred_in_T10"
                  },
                  {
                    "name": "规则: 失步电压系数覆盖相角范围 | 额定电压≤800kV | rated_voltage <= 800000"
                  },
                  {
                    "name": "规则: 额定电压>800kV时失步相角 | 额定电压>800kV | rated_voltage > 800000"
                  },
                  {
                    "name": "规则: 中性点非有效接地系统失步电压系数为2.5p.u. | 中性点非有效接地系统 | system_grounding == 'non-effectively-grounded'"
                  },
                  {
                    "name": "规则: 中性点有效接地系统失步电压系数为2.0p.u. | 中性点有效接地系统 | system_grounding == 'effectively-grounded'"
                  },
                  {
                    "name": "规则: OP2试验的TRV乘数与参数 | k_pp=2.5 | table_ref=表21; target_param_key=first_pole_to_clear_factor_kpp; close_rows=1; open_rows=0; fracture_rows=0"
                  },
                  {
                    "name": "规则: OP2试验的TRV参数依据 | k_pp=2.5 | table_ref=表23; target_param_key=test_voltage; close_rows=1; open_rows=0; fracture_rows=0"
                  },
                  {
                    "name": "规则: OP2试验方式TRV元件计算规则 | 试验方式为OP2 | R_hl ≈ 1.85 × (du/dt) / (di/dt); C_hl ≈ 2.55 × L_s / R_hl²; C_hd ≈ td / R_hl"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "7.104.3.4"
                  }
                ]
              }
            ]
          },
          {
            "name": "短路开断试验(T30)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 固定1次 / 固定1次",
                    "note": "1"
                  },
                  {
                    "name": "试验电压: 40.5kV以上默认为kpp×额定电压 / 40.5kV以上默认为kpp×额定电压 kV",
                    "note": "72.5及以上为单相则三相试验试验电压为额定电压×首开极系数kpp×Ur/根3，40.5及以下三相则为额定电压"
                  },
                  {
                    "name": "操作顺序: 用户录入额定操作顺序"
                  },
                  {
                    "name": "试验相数: 40.5kV及以下默认为三相",
                    "note": "72.5及以上为单相，40.5及以下三相"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  }
                ],
                "note": "缺断路器等级S1或S2；\n缺首开极系数kpp,单相试验影响试验电压；\n缺额定频率，额定50Hz做50Hz试验，额定60Hz做60Hz试验，50/60Hz做50Hz试验；\n缺试验电流A：30%客户输入额定短路开断电流；"
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 中燃弧时间计算公式 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75、L60 | t_arcmed = (t_arcmax + t_arcmin) / 2"
                  },
                  {
                    "name": "规则: 最长燃弧时间计算公式（kpp=1.3） | 断路器kpp=1.3且非失步试验 | t_arcmax = t_arcmin + T * (162 / 360)"
                  },
                  {
                    "name": "规则: T30振幅系数 | 试验方式T30 | k_af = 1.54"
                  },
                  {
                    "name": "规则: 直流时间常数与额定电压的映射规则 | U_r > 800 kV | time_constant = 120 ms"
                  },
                  {
                    "name": "规则: T30电压u' | 试验方式T30 | u' = u_c / 3"
                  },
                  {
                    "name": "规则: 表17中T100试验的TRV参数对应行 | 试验方式为T100 | close_rows=1, open_rows=1, fracture_rows=1"
                  },
                  {
                    "name": "规则: 表16中T30的k_pp固定值 | 额定电压126kV以下且为S1级断路器且试验方式为T30 | k_pp = 1.5"
                  },
                  {
                    "name": "规则: 表17中T30试验的TRV参数对应行 | 试验方式为T30 | close_rows=1, open_rows=1, fracture_rows=1"
                  },
                  {
                    "name": "规则: TRV峰值计算公式 | 额定电压126kV以下且为S1级断路器 | u_c = k_pp * k_af * U_r * sqrt(2) / sqrt(3)"
                  },
                  {
                    "name": "规则: 最少开断操作次数 | 单相试验代替三相条件 | 最少3次有效非对称开断操作"
                  },
                  {
                    "name": "规则: T30小t3值处理规则 | 当小的t3值不能获得时 | 采用所能达到的最小t3值"
                  },
                  {
                    "name": "规则: TRV峰值计算公式 | 试验方式T30 | u_c = k_pp * k_af * (U_r * sqrt(2) / sqrt(3))"
                  },
                  {
                    "name": "规则: T30时间t3计算 | 试验方式T30 | t3 is derived from u_c and u_c/t3"
                  },
                  {
                    "name": "规则: T30时延td | 试验方式T30 | t_d = 0.15 * t3"
                  },
                  {
                    "name": "规则: T30时间t'由图42导出 | 试验方式T30 | t' is derived from u', u_c/t3 and t_d via Figure 42"
                  },
                  {
                    "name": "规则: 短路开断试验T10/T30/T60/T100s/L60/L75/L90/OP1/OP2的三组开断操作要求 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75、L60 | close_rows=3"
                  },
                  {
                    "name": "规则: 最长燃弧时间计算公式（kpp=1.5） | 断路器kpp=1.5且非失步试验 | t_arcmax = t_arcmin + T * (132 / 360)"
                  },
                  {
                    "name": "规则: 表17中T60试验的TRV参数对应行 | 试验方式为T60 | close_rows=1, open_rows=1, fracture_rows=1"
                  },
                  {
                    "name": "规则: T30试验TRV计算规则 | 试验方式为T30 | TRV_peak下降率ucred由表E.1中R=∞、1000Ω、500Ω对应值确定"
                  },
                  {
                    "name": "规则: T30试验TRV参数依据表H.1 | 额定电压在3.6kV至126kV之间，中性点非有效接地系统，试验方式T30 | close_rows=6, open_rows=0, fracture_rows=0"
                  },
                  {
                    "name": "规则: 中性点有效接地系统T30三相试验后附加单相试验 | 中性点有效接地系统且T30为三相试验 | additional_single_phase_test_required = true"
                  },
                  {
                    "name": "规则: T100试验用于变压器限制故障且电容满足TRV要求 | 变电站仅一台变压器馈电，短路电流等于额定短路开断电流，且电容满足表16或表17的TRV参数 | test_mode = T100"
                  },
                  {
                    "name": "规则: 800kV以上断路器TLF开断电流优选值 | 额定电压大于800kV | tlf_current IN [10, 12.5]"
                  },
                  {
                    "name": "规则: 800kV以上TLF试验TRV参数依据表H.2 | 额定电压大于800kV，变压器电容为9nF | close_rows=2, open_rows=0, fracture_rows=0"
                  },
                  {
                    "name": "规则: T30关合操作可为空载合闸 | test_item == '短路开断试验(T30)' | closing_operation_can_be_no_load"
                  },
                  {
                    "name": "规则: T30操作间隔遵循额定操作顺序 | test_item == '短路开断试验(T30)' | time_interval == rated_operation_sequence_interval"
                  },
                  {
                    "name": "规则: 表16中T30的t3值来源 | 额定电压126kV以下且为S1级断路器且试验方式为T30 | t3 = lookup(table16, 'T30', '时间t3μs')"
                  },
                  {
                    "name": "规则: 表16中T30的td值来源 | 额定电压126kV以下且为S1级断路器且试验方式为T30 | td = lookup(table16, 'T30', '时延tdμs')"
                  },
                  {
                    "name": "规则: 表16中T30的u_c值来源 | 额定电压126kV以下且为S1级断路器且试验方式为T30 | u_c = lookup(table16, 'T30', 'TRV峰值uc kV')"
                  },
                  {
                    "name": "规则: 直流时间常数与额定电压的映射规则 | U_r ≤ 800 kV | time_constant = 45 ms"
                  },
                  {
                    "name": "规则: 额定首开极系数kpp与系统接地方式的映射规则 | 中性点有效接地系统且U_r ≤ 1100 kV | first_pole_to_clear_factor_kpp = 1.3"
                  },
                  {
                    "name": "规则: 额定首开极系数kpp与系统接地方式的映射规则 | 中性点非有效接地系统且U_r ≤ 126 kV | first_pole_to_clear_factor_kpp = 1.5"
                  },
                  {
                    "name": "规则: 额定短路关合电流计算规则 | making_current = test_current_ka × peak_factor_from_table5"
                  },
                  {
                    "name": "规则: 额定失步开断电流计算规则 | 额定失步开断电流被规定 | asymmetrical_breaking_current = 0.25 × test_current_ka"
                  },
                  {
                    "name": "规则: 额定操作顺序时间参数规则 | 自动重合闸断路器 | t = 3 min, t' = 3 min"
                  },
                  {
                    "name": "规则: 额定操作顺序时间参数规则 | 快速自动重合闸断路器 | t = 0.3 s, t' = 3 min"
                  },
                  {
                    "name": "规则: 额定操作顺序时间参数规则 | 非自动重合闸断路器 | t > 3 min, t' > 3 min"
                  },
                  {
                    "name": "规则: 直流分量百分数计算规则 | 触头分离时刻直流分量 ≤ 20% | dc_component = [2×ON/MN -1] × 100"
                  },
                  {
                    "name": "规则: T30试验的k_af取值 | 试验方式为T30且额定电压126kV以下且为S1级断路器 | k_af = 1.6"
                  },
                  {
                    "name": "规则: T30的t3计算 | 试验方式为T30且额定电压126kV以下且为S1级断路器 | t3 = t3_T100 * 0.22"
                  },
                  {
                    "name": "规则: T30的td计算 | 试验方式为T30且额定电压126kV以下 | td = 0.15 * t3"
                  },
                  {
                    "name": "规则: T30试验方式TRV元件计算规则 | 试验方式为T30 | R_hl ≈ (du/dt) / (di/dt); C_hl ≈ 0.42 × L_s / R_hl²; C_hd ≈ td / R_hl"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "充入压力/水平\n\nGB/T11022—2020的5.12适用。"
                  },
                  {
                    "name": "7.106 短路试验程序"
                  },
                  {
                    "name": "整台三极断路器进行试验。但是，如果受可供使用的试验设备的限制，只要在整个试验过程中施加的机械和电气应力在下列各方面同整台三极断路器等价或不处于较之更有利的条件下，可用断路器的一个单极进行试验：\n\n——关合操作时的机械行程特性（评估方法见7.102.4.1）； \n——开断操作时的机械行程特性（评估方法见7.102.4.1..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "7.104.3.4"
                  }
                ]
              }
            ]
          },
          {
            "name": "短路开断试验(T10)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验相数: 40.5kV及以下默认为三相"
                  },
                  {
                    "name": "试验电压: 40.5kV以上默认为额定电压 / 40.5kV以上默认为额定电压 kV",
                    "note": "72.5及以上为单相则三相试验试验电压为额定电压×首开极系数kpp×Ur/根3，40.5及以下三相则为额定电压"
                  },
                  {
                    "name": "试验次数: 均默认1个操作顺序",
                    "note": "1"
                  },
                  {
                    "name": "操作顺序: 用户录入额定操作顺序"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  }
                ],
                "note": "缺断路器等级S1或S2；\n缺首开极系数kpp,单相试验影响试验电压；\n缺额定频率，额定50Hz做50Hz试验，额定60Hz做60Hz试验，50/60Hz做50Hz试验；\n缺试验电流A：10%客户输入额定短路开断电流；"
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 单相试验触发条件 | 隔室类型为单相隔室或表B.1中指定为单相对地 | test_position = '一相和地' AND test_phases = 1"
                  },
                  {
                    "name": "规则: 单相引燃其他相时重做为三相 | 单相试验中剩余相被引燃 | IF arc_ignites_other_phases THEN repeat_as_three_phase_test"
                  },
                  {
                    "name": "规则: 最长燃弧时间计算公式（kpp=1.3） | 断路器kpp=1.3且非失步试验 | t_arcmax = t_arcmin + T * (162 / 360)"
                  },
                  {
                    "name": "规则: T10试验TRV计算规则 | 试验方式为T10 | TRV_peak下降率ucred由表E.1中R=∞、1000Ω、500Ω对应值确定"
                  },
                  {
                    "name": "规则: 额定峰值耐受电流符号 | 额定峰值耐受电流符号为 Ip"
                  },
                  {
                    "name": "规则: T10关合操作可为空载合闸 | test_item == '短路开断试验(T10)' | closing_operation_can_be_no_load"
                  },
                  {
                    "name": "规则: 开断后1/4工频周期内电流重现为成功 | 开断操作后 | current_reappearance_time <= 1/4 * power_frequency_cycle"
                  },
                  {
                    "name": "规则: 短路试验后断路器应能关合和开断额定连续电流 | 每个短路试验方式后 | true"
                  },
                  {
                    "name": "规则: 表16中T10的u_c值来源 | 额定电压126kV以下且为S1级断路器且试验方式为T10 | u_c = lookup(table16, 'T10', 'TRV峰值uc kV')"
                  },
                  {
                    "name": "规则: 开断后超过1/4工频周期电流重现为失败 | 开断操作后 | current_reappearance_time > 1/4 * power_frequency_cycle"
                  },
                  {
                    "name": "规则: 额定短时耐受电流符号 | 额定短时耐受电流符号为 Ik"
                  },
                  {
                    "name": "规则: 额定短路持续时间符号 | 额定短路持续时间符号为 tk"
                  },
                  {
                    "name": "规则: T100a试验燃弧时间计算公式（kpp=1.5） | 试验方式为T100a且kpp=1.5 | t_arcl = t_100s + Δta1 - T * (dα / 360)"
                  },
                  {
                    "name": "规则: T100a试验燃弧时间计算公式（kpp=1.3） | 试验方式为T100a且kpp=1.3 | t_arc3 = t_100s + Δta3 - T * (dα / 360)"
                  },
                  {
                    "name": "规则: T100a试验总次数上限 | 试验方式为T100a | test_count <= 6"
                  },
                  {
                    "name": "规则: 短路开断试验T10/T30/T60/T100s/L60/L75/L90/OP1/OP2的三组开断操作要求 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75、L60 | close_rows=3"
                  },
                  {
                    "name": "规则: 最长燃弧时间计算公式（kpp=1.5） | 断路器kpp=1.5且非失步试验 | t_arcmax = t_arcmin + T * (132 / 360)"
                  },
                  {
                    "name": "规则: 试验电流公差要求 | 外施电压等于额定电压 | test_current_ka = rated_arc_fault_current ±15%"
                  },
                  {
                    "name": "规则: 峰值电流计算 | 额定频率≤50Hz | peak_current = 2.5 × test_current_ka"
                  },
                  {
                    "name": "规则: 峰值电流计算（60Hz） | 额定频率=60Hz | peak_current = 2.6 × test_current_ka"
                  },
                  {
                    "name": "规则: 试验频率允许偏差 | 额定频率=50Hz | test_frequency ∈ [48, 52] Hz"
                  },
                  {
                    "name": "规则: 其他额定频率频率偏差 | 额定频率≠50Hz | test_frequency ∈ [rated_frequency × 0.9, rated_frequency × 1.1]"
                  },
                  {
                    "name": "规则: 三相试验要求 | 隔室类型为三相隔室或连接隔室且非单相设计 | test_phases = 3"
                  },
                  {
                    "name": "规则: 表B.1试验参数映射 | IF隔室类型='非现场制作的固体绝缘导体' THEN test_phases=2 AND test_position='一相和地' AND repeat_as_three_phase_if_affected"
                  },
                  {
                    "name": "规则: Iae值与试验电流选择 | 开关设备规定了I_Ae且I_Ae > 87% of I_A | test_current_ka = I_Ae"
                  },
                  {
                    "name": "规则: 中燃弧时间计算公式 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75、L60 | t_arcmed = (t_arcmax + t_arcmin) / 2"
                  },
                  {
                    "name": "规则: TRV峰值计算公式 | 试验方式T10 | u_c = k_pp * k_af * (U_r * sqrt(2) / sqrt(3))"
                  },
                  {
                    "name": "规则: T10振幅系数 | 试验方式T10 | k_af = 1.765"
                  },
                  {
                    "name": "规则: T10时间t3计算 | 试验方式T10 | t3 is derived from u_c and u_c/t3"
                  },
                  {
                    "name": "规则: T10时延td | 试验方式T10 | t_d = 0.15 * t3"
                  },
                  {
                    "name": "规则: T10电压u' | 试验方式T10 | u' = u_c / 3"
                  },
                  {
                    "name": "规则: T10时间t'由图42导出 | 试验方式T10 | t' is derived from u', u_c/t3 and t_d via Figure 42"
                  },
                  {
                    "name": "规则: 表16中T10的td值来源 | 额定电压126kV以下且为S1级断路器且试验方式为T10 | td = lookup(table16, 'T10', '时延tdμs')"
                  },
                  {
                    "name": "规则: 表16中T10的t3值来源 | 额定电压126kV以下且为S1级断路器且试验方式为T10 | t3 = lookup(table16, 'T10', '时间t3μs')"
                  },
                  {
                    "name": "规则: 额定操作顺序时间参数规则 | 自动重合闸断路器 | t = 3 min, t' = 3 min"
                  },
                  {
                    "name": "规则: T10操作间隔遵循额定操作顺序 | test_item == '短路开断试验(T10)' | time_interval == rated_operation_sequence_interval"
                  },
                  {
                    "name": "规则: T10试验方式TRV元件计算规则 | 试验方式为T10 | R_hl ≈ 1.3 × (du/dt) / (di/dt); C_hl ≈ 0.42 × L_s / R_hl²; C_hd ≈ td / R_hl"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "对于中性点直接接地的系统，接地回路的最大短路电流可以达到主回路的额定短时耐受电流。\n\n对于不同于中性点直接接地的系统，接地回路的最大短时电流理论上可以达到主回路的额定短时耐受电流的 $87 \\%$ （异相接地故障条件下的短路）。但是，异相接地故障完全流过开关设备和控制设备接地回路的概率非常小。因此，该条件可能不适用，且..."
                  },
                  {
                    "name": "30、T10以及失步开断试验，时间 $t^{\\prime}$ 按照图42由 $u^{\\prime},\\frac{u_{\\mathrm{c}}}{t_{3}}$ 和 $t_\\mathrm{d}$ 导出。定电压 $126\\mathrm{kV}$ 及以上，TRV的规定值在表18和表19中给出。"
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "于中性点非有效接地三相系统的属封闭开关设备和控制设备应进相试验。\n\n在给定的电压，电流和持续时间下进的试验通常对于所有较低的电流电压和持续时间有效。\n\n低的电流能影响压力择放装置的性能和烧穿特性：对于低于试验值的短路电流水平，解释试验\n\n子以注意"
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。\n\n电流过零后工频分量的瞬时值也与短路功率因数和电流最后半波的直流分量百..."
                  },
                  {
                    "name": "7.104.3.4"
                  },
                  {
                    "name": "整台三极断路器进行试验。但是，如果受可供使用的试验设备的限制，只要在整个试验过程中施加的机械和电气应力在下列各方面同整台三极断路器等价或不处于较之更有利的条件下，可用断路器的一个单极进行试验：\n\n——关合操作时的机械行程特性（评估方法见7.102.4.1）； \n——开断操作时的机械行程特性（评估方法见7.102.4.1..."
                  },
                  {
                    "name": "7.106 短路试验程序"
                  },
                  {
                    "name": "充入压力/水平\n\nGB/T11022—2020的5.12适用。"
                  }
                ]
              }
            ]
          },
          {
            "name": "短路开断试验(T100s)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电压: 根3 kV kV",
                    "note": "三相直接试验(40.5kV及以下产品及72.5~145三相共箱产品为三相试验，试验电压为客户输入额定电压。合成试验:T100s(a)为客户输入额定电压除根3下1次C+T100s(b)为首开极系数kpp×客户输入额定电压除根3下的客户输入额定操作顺序（72.5及以上三相分箱共机构、三相分箱独立机构或单相产品做单相试验）"
                  },
                  {
                    "name": "试验次数: 至少一次关合和一次开断",
                    "note": "与试验方式有关。三相直接试验(40.5kV及以下产品及72.5~145三相共箱产品为三相试验，试验次数为客户输入额定操作顺序。合成试验:T100s(a)为客户输入额定电压除根3下1次C+T100s(b)为首开极系数kpp×客户输入额定电压除根3下的客户输入额定操作顺序（72.5及以上三相分箱共机构、三相分箱独立机构或单相产品做单相试验）"
                  },
                  {
                    "name": "关合电流: 额定短路关合电流 kA",
                    "note": "额定短路开断电流2.5倍（50Hz）或2.6倍（60Hz）"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 最低功能值 MPa"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  },
                  {
                    "name": "试验相数: 3",
                    "note": "40.5kV及以下，72.5~145三相共箱产品为三相试验，其余进行单相试验，且三相共机构试品若单相进行T100s则需进行需加做三相共机构验证"
                  },
                  {
                    "name": "不均匀系数: 应符合设计要求"
                  },
                  {
                    "name": "外壳是否带电: 用户录入"
                  },
                  {
                    "name": "故障类型: 三相短路"
                  },
                  {
                    "name": "操作顺序: 特征值默认为额定操作顺序用户提供特定的按照用户提供额定操作顺序展示",
                    "note": "三相直接试验(40.5kV及以下，72.5~145三相共箱产品为三相试验)为客户输入额定操作顺序。合成试验:T100s(a)为C+T100s(b)为客户输入额定操作顺序（72.5及以上三相分箱共机构、三相分箱独立机构或单相产品做单相试验）"
                  }
                ],
                "note": "缺断路器等级S1或S2；\n缺首开极系数kpp,单相试验影响试验电压；\n缺额定频率，额定50Hz做50Hz试验，额定60Hz做60Hz试验，50/60Hz做50Hz及60Hz试验；\n缺试验电流：客户输入额定短路开断电流\n缺结构特征：三相共箱共机构，三相分箱共机构，三相分箱分机构"
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 工频恢复电压最小值与持续时间 | 工频恢复电压测量 | recovery_voltage >= 95% of specified value and duration >= 0.3 s"
                  },
                  {
                    "name": "规则: ITRV忽略条件（GIS断路器） | 断路器为GIS类型 | ITRV requirements are waived due to low wave impedance"
                  },
                  {
                    "name": "规则: T100s试验接线方式条件 | T100a被省略 | T100s must be performed for both wiring configurations"
                  },
                  {
                    "name": "规则: T100s可拆分为T100s(a)和T100s(b) | test_item == '短路开断试验(T100s)' AND (single_phase OR equipment_limitation) | split_into_T100s_a_and_b"
                  },
                  {
                    "name": "规则: 最长燃弧时间计算公式（kpp=1.3） | 断路器kpp=1.3且非失步试验 | t_arcmax = t_arcmin + T * (162 / 360)"
                  },
                  {
                    "name": "规则: T100s试验最大尝试次数限制 | test_count <= 6"
                  },
                  {
                    "name": "规则: T100s覆盖T100a（kpp=1.3） | first_pole_to_clear_factor_kpp == 1.3 | T100s replaces T100a"
                  },
                  {
                    "name": "规则: 非对称试验电压降低时机 | 非对称单相试验 | 电流开断后1/4周期后电压可降至Ur/√3"
                  },
                  {
                    "name": "规则: 工频恢复电压有效值计算公式 | 工频恢复电压测量 | V_rms = (V_i / (2 * sqrt(2))) * scale_factor"
                  },
                  {
                    "name": "规则: T100s试验有效次数要求 | {\"close_rows\": 3, \"open_rows\": 0, \"fracture_rows\": 0}"
                  },
                  {
                    "name": "规则: 直流分量超限处理 | 自脱扣断路器在7.102.3条件下 | 直流分量可大于T10/T30/T60/T100s规定值"
                  },
                  {
                    "name": "规则: T100s关合后辅助电源施加延迟 | test_item == '短路开断试验(T100s)' | auxiliary_power_applied_after_0.5_cycle"
                  },
                  {
                    "name": "规则: 适用电压频率范围 | 电压 3kV 及以上、频率 50Hz 及以下 | voltage >= 3kV and frequency <= 50Hz"
                  },
                  {
                    "name": "规则: 短路开断试验T10/T30/T60/T100s/L60/L75/L90/OP1/OP2的三组开断操作要求 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75、L60 | close_rows=3"
                  },
                  {
                    "name": "规则: 最长燃弧时间计算公式（kpp=1.5） | 断路器kpp=1.5且非失步试验 | t_arcmax = t_arcmin + T * (132 / 360)"
                  },
                  {
                    "name": "规则: 中燃弧时间计算公式 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75、L60 | t_arcmed = (t_arcmax + t_arcmin) / 2"
                  },
                  {
                    "name": "规则: TRV参数t2,sp计算规则 | Ur≥126kV | t2,sp = 4×t1,sp (126kV≤Ur≤800kV) 或 3×t1,sp (Ur>800kV)"
                  },
                  {
                    "name": "规则: Δta3来源 | Δta3 is selected from Table 11"
                  },
                  {
                    "name": "规则: 燃弧时间计算公式（第二开断极，kpp=1.3） | first_pole_to_clear_factor_kpp == 1.3 | t_arc3 = (t_a100s - T * (dα / 360°)) + Δta3"
                  },
                  {
                    "name": "规则: T100s试验TRV计算规则 | 试验方式为T100s | TRV_peak下降率ucred由表E.1中R=∞、1000Ω、500Ω对应值确定"
                  },
                  {
                    "name": "规则: 燃弧时间计算依赖表11 | 非对称单相试验中Δta3的确定 | Δta3应从表11选取"
                  },
                  {
                    "name": "规则: 短路开断电流定义 | 最后一极触头分离时刻 | 取各相交流分量有效值的平均值；T100a取最后半波幅值与持续时间"
                  },
                  {
                    "name": "规则: T100s开断电流峰值限制 | test_item == '短路开断试验(T100s)' | peak_current <= 1.1 * rated_short_circuit_making_current"
                  },
                  {
                    "name": "规则: T100s关合后断路器需扣锁 | test_item == '短路开断试验(T100s)' | breaker_must_latch_after_closing"
                  },
                  {
                    "name": "规则: 单相试验工频恢复电压计算 | 单相试验 | recovery_voltage = (rated_voltage / sqrt(3)) * first_pole_to_clear_factor_kpp"
                  },
                  {
                    "name": "规则: 工频恢复电压测量时间窗口 | 工频恢复电压测量 | measurement_window = 0.5/f to 1/f after arc extinction"
                  },
                  {
                    "name": "规则: ITRV忽略条件（低电压/低电流） | 额定电压 < 126 kV 且 额定短路开断电流 < 25 kA | ITRV requirements are waived"
                  },
                  {
                    "name": "规则: ITRV忽略条件（高电容母线） | 电源侧总电容 > 800 pF | ITRV requirements are waived"
                  },
                  {
                    "name": "规则: ITRV标准值表10（≤800kV） | 额定电压 ≥126 kV 且 ≤800 kV | fi = multiplier * ISC, ti = 0.4 to 1.1 μs"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "充入压力/水平\n\nGB/T11022—2020的5.12适用。"
                  },
                  {
                    "name": "7.106 短路试验程序"
                  },
                  {
                    "name": "整台三极断路器进行试验。但是，如果受可供使用的试验设备的限制，只要在整个试验过程中施加的机械和电气应力在下列各方面同整台三极断路器等价或不处于较之更有利的条件下，可用断路器的一个单极进行试验：\n\n——关合操作时的机械行程特性（评估方法见7.102.4.1）； \n——开断操作时的机械行程特性（评估方法见7.102.4.1..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "7.104.3.4"
                  },
                  {
                    "name": "，则开关装置的每一变化应完全按照a)的要求，或者适用时，按照上述b)的要求进行全部试验。\n\n如果并排或者多层设计的多个高压隔室不相同，但设计采用相同的开关装置时，则上述规定的试验/试验方式应在相关标准适用要求的最严酷条件下的隔室中进行。"
                  }
                ]
              }
            ]
          },
          {
            "name": "单相接地故障试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入）"
                  },
                  {
                    "name": "不均匀系数: 标准规定值"
                  },
                  {
                    "name": "操作顺序: 额定操作顺序（用户录入）"
                  },
                  {
                    "name": "试验电流kA: 用户录入额定短路开断电流",
                    "note": "用户录入的短路额定电流"
                  },
                  {
                    "name": "试验电压: 用户录入额定电压除根3"
                  },
                  {
                    "name": "试验相数: 单相"
                  },
                  {
                    "name": "试验次数: 均默认为1次",
                    "note": "1"
                  },
                  {
                    "name": "断路器等级: 用户录入"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 制造厂）"
                  }
                ],
                "note": "缺额定频率，额定50Hz做50Hz试验，额定60Hz做60Hz试验，50/60Hz做50Hz试验"
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 单相接地故障试验适用系统 | 中性点有效接地系统 | if (neutral_grounding_type == 'effective') then apply_single_phase_ground_fault_test"
                  },
                  {
                    "name": "规则: 单相接地故障试验频率要求 | 同时认证50Hz和60Hz | 单相接地故障试验可在50Hz或60Hz下执行"
                  },
                  {
                    "name": "规则: 单相接地故障试验适用性 | system_neutral_effectively_grounding"
                  },
                  {
                    "name": "规则: 单相接地故障直流分量限值 | dc_component < 20%"
                  },
                  {
                    "name": "规则: 单相接地TRV参数来源 | table_24"
                  },
                  {
                    "name": "规则: 单相接地故障的TRV参数 | table_ref=表24; target_param_key=test_voltage; close_rows=1; open_rows=0; fracture_rows=0"
                  },
                  {
                    "name": "规则: 单相接地故障直流分量容差 | ≤20%"
                  },
                  {
                    "name": "规则: 单相接地故障试验必须包含在开合性能型式试验证书中 | mandatory"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  }
                ]
              }
            ]
          },
          {
            "name": "异相接地故障试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流kA: 87%×额定短路开断电流（用户录入）",
                    "note": "用户录入的短路额定电流"
                  },
                  {
                    "name": "试验相数: 单相"
                  },
                  {
                    "name": "试验电压: 用户录入额定电压",
                    "note": "用户录入额定电压除根3"
                  },
                  {
                    "name": "断路器等级: 用户录入"
                  },
                  {
                    "name": "外壳是否带电: 用户录入"
                  },
                  {
                    "name": "试验次数: 40.5kV及以下默认为1次"
                  },
                  {
                    "name": "不均匀系数: 用户录入"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入）"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 制造厂）"
                  },
                  {
                    "name": "操作顺序: 额定操作顺序（用户录入）"
                  }
                ],
                "note": "缺额定频率，额定50Hz做50Hz试验，额定60Hz做60Hz试验，50/60Hz做50Hz试验"
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 异相接地TRV参数来源 | table_24"
                  },
                  {
                    "name": "规则: 异相接地故障试验适用系统 | 中性点非有效接地系统 | if (neutral_grounding_type == 'ineffective') then apply_phase_to_phase_ground_fault_test"
                  },
                  {
                    "name": "规则: 异相接地故障试验适用性 | system_neutral_ineffectively_grounding"
                  },
                  {
                    "name": "规则: 异相接地故障试验频率要求 | 同时认证50Hz和60Hz | 异相接地故障试验可在50Hz或60Hz下执行"
                  },
                  {
                    "name": "规则: 异相接地故障直流分量限值 | dc_component < 20%"
                  },
                  {
                    "name": "规则: 异相接地故障开断电流容差 | +50%"
                  },
                  {
                    "name": "规则: 异相接地故障试验电流取值 | 非中性点直接接地系统 | 试验电流可取主回路额定短时耐受电流的87%，但用户可选择更低值"
                  },
                  {
                    "name": "规则: 异相接地故障直流分量容差 | ≤20%"
                  },
                  {
                    "name": "规则: 异相接地故障的TRV参数 | table_ref=表24; target_param_key=test_voltage; close_rows=1; open_rows=0; fracture_rows=0"
                  },
                  {
                    "name": "规则: 异相接地故障试验必须包含在开合性能型式试验证书中 | mandatory"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "对于中性点直接接地的系统，接地回路的最大短路电流可以达到主回路的额定短时耐受电流。\n\n对于不同于中性点直接接地的系统，接地回路的最大短时电流理论上可以达到主回路的额定短时耐受电流的 $87 \\%$ （异相接地故障条件下的短路）。但是，异相接地故障完全流过开关设备和控制设备接地回路的概率非常小。因此，该条件可能不适用，且..."
                  },
                  {
                    "name": "RRRV for prospective TRVs associated with non-standard series I rated voltages, it shall be assumed that the relationship of rated voltage to RRRV is linear bet..."
                  }
                ]
              }
            ]
          },
          {
            "name": "失步关合和开断试验(OP1)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电压: 用户输入额定电压除根3。126及以上kpp=1.3的为2.0倍用户输入额定电压除根3。 kV",
                    "note": "126及以下kpp=1.5的为2.5倍用户输入额定电压除根3。126及以上kpp=1.3的为2.0倍用户输入额定电压除根3。"
                  },
                  {
                    "name": "操作顺序: O-O-O"
                  }
                ],
                "note": "缺试验次数，40.5kV及以下试验次数为1次"
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: OP1试验的TRV参数依据 | k_pp=2.5 | table_ref=表22; target_param_key=test_voltage; close_rows=1; open_rows=0; fracture_rows=0"
                  },
                  {
                    "name": "规则: 失步角覆盖范围 | 额定电压大于800kV | out_of_step_angle_covered = 115°"
                  },
                  {
                    "name": "规则: 电阻器组热试验分段要求 | 热比例分段试验 | 包含至少20个串联电阻器元件"
                  },
                  {
                    "name": "规则: TRV峰值时间阈值 | 800 kV及以上断路器的失步条件 | t2 <= 1250 μs"
                  },
                  {
                    "name": "规则: 额定失步开断电流与额定短路开断电流的比例关系 | rated_short_circuit_breaking_current * 0.25"
                  },
                  {
                    "name": "规则: OP1和OP2的TRV采用两参数法 | 试验方式为OP1或OP2 | TRV表示方法由四参数改为两参数法"
                  },
                  {
                    "name": "规则: 失步试验频率要求 | 同时认证50Hz和60Hz | 失步关合和开断试验可在50Hz或60Hz下执行，峰值电流系数为2.6"
                  },
                  {
                    "name": "规则: t3为变压器固有频率函数 | t3值由变压器固有频率决定，若无法获得最小t3，则采用可达到的最小值"
                  },
                  {
                    "name": "规则: 电阻器组热验证试验 | 验证电阻器组热容量 | 先进行一次T100s开断操作，随后进行失步关合和开断试验(CO操作)"
                  },
                  {
                    "name": "规则: 表20行数（S1级126kV以下） | 额定电压 ≤ 72.5kV, kpp=2.5, S1级 | 6行"
                  },
                  {
                    "name": "规则: OP1时间t'由图42导出 | 试验方式OP1 | t' is derived from u', u_c/t3 and t_d via Figure 42"
                  },
                  {
                    "name": "规则: 失步试验默认首开极系数 | 默认首开极系数kpp=1.5"
                  },
                  {
                    "name": "规则: TRV峰值计算公式 | 试验方式OP1 | u_c = k_pp * k_af * (U_r * sqrt(2) / sqrt(3))"
                  },
                  {
                    "name": "规则: OP1振幅系数 | 试验方式OP1 | k_af = 1.25"
                  },
                  {
                    "name": "规则: OP1时间t1 | 试验方式OP1 | t1 = 2 * t1(T100)"
                  },
                  {
                    "name": "规则: OP1时间t2范围 | 试验方式OP1 | t2 is between t2(T100) and 2*t2(T100)"
                  },
                  {
                    "name": "规则: OP1时延td | 试验方式OP1 | t_d = 0.05 * t3"
                  },
                  {
                    "name": "规则: OP1电压u' | 试验方式OP1 | u' = u_c / 3"
                  },
                  {
                    "name": "规则: 失步试验OP1适用电压分界 | 额定电压 ≤ 126kV | 使用表20或表21"
                  },
                  {
                    "name": "规则: 失步试验OP1适用电压分界（≥126kV） | 额定电压 ≥ 126kV | 使用表22或表23"
                  },
                  {
                    "name": "规则: 126kV及以上kpp=2.0或2.5覆盖默认值 | 额定电压 ≥ 126kV | kpp=2.0或2.5（依表22/23），覆盖默认值1.5"
                  },
                  {
                    "name": "规则: 时延td和时间t'的上下限约束 | td和t'不得短于下限，不得长于上限"
                  },
                  {
                    "name": "规则: 表21行数（S2级126kV以下） | 额定电压 ≤ 72.5kV, kpp=2.5, S2级 | 6行"
                  },
                  {
                    "name": "规则: 燃弧窗口依据kpp值 | 对称电流试验 | 表15中首开极、第二开断极、第三开断极的燃弧窗口依据kpp值"
                  },
                  {
                    "name": "规则: 最少开断操作次数 | 单相试验代替三相条件 | 最少3次有效非对称开断操作"
                  },
                  {
                    "name": "规则: 失步试验电流调整规则 | 实际试验电流高于流过电阻器的电流 | 允许减小电流持续时间"
                  },
                  {
                    "name": "规则: 额定失步关合电流为额定失步开断电流的峰值 | peak_of_rated_asynchronous_breaking_current"
                  },
                  {
                    "name": "规则: 工频电压降低校正 | 800 kV及以上断路器的失步条件 | if (frequency == 50 Hz) then voltage_correction = 6% else if (frequency == 60 Hz) then voltage_correction = 10%"
                  },
                  {
                    "name": "规则: OP1试验方式参数来源表27 | table_ref='表27', row='OP1', column='开断电流占额定失步开断电流的百分数' -> value=30%"
                  },
                  {
                    "name": "规则: OP1试验的TRV乘数与参数 | k_pp=2.5 | table_ref=表20; target_param_key=first_pole_to_clear_factor_kpp; close_rows=1; open_rows=0; fracture_rows=0"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "7.104.3.4"
                  },
                  {
                    "name": "30、T10以及失步开断试验，时间 $t^{\\prime}$ 按照图42由 $u^{\\prime},\\frac{u_{\\mathrm{c}}}{t_{3}}$ 和 $t_\\mathrm{d}$ 导出。定电压 $126\\mathrm{kV}$ 及以上，TRV的规定值在表18和表19中给出。"
                  }
                ]
              }
            ]
          },
          {
            "name": "近区故障试验(L75)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 1次"
                  },
                  {
                    "name": "试验电流kA: 75%×额定短路开断电流（用户录入） kA"
                  },
                  {
                    "name": "试验电压: 用户录入额定电压除根3 kV"
                  },
                  {
                    "name": "外壳是否带电: 用户录入"
                  },
                  {
                    "name": "试验相数: 单相"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 制造厂）"
                  },
                  {
                    "name": "操作顺序: 额定操作顺序（用户录入）"
                  },
                  {
                    "name": "线路侧波阻抗: 450 Ω"
                  }
                ],
                "note": "缺额定频率，额定50Hz做50Hz试验，额定60Hz做60Hz试验，50/60Hz做50Hz及60Hz试验；\n缺操作顺序标准循环"
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 断路器两端总恢复电压计算 | 近区故障试验(L75) | u_T = u_L* + u_s*"
                  },
                  {
                    "name": "规则: 最长燃弧时间计算公式（kpp=1.5） | 断路器kpp=1.5且非失步试验 | t_arcmax = t_arcmin + T * (132 / 360)"
                  },
                  {
                    "name": "规则: L90和L75试验参数由表I.2、I.3、I.4定义 | 试验条件为252kV, 50kA, 50Hz | L90和L75各对应一行参数，共2行，参数来源于表I.2、I.3、I.4"
                  },
                  {
                    "name": "规则: 近区故障试验类型对应表 | 近区故障试验(L90, L75, L60) | 表10用于ITRV乘数f_i；表17用于电源侧TRV时间坐标；表26用于RRRV标准值"
                  },
                  {
                    "name": "规则: L75试验电流对应线路长度偏差（24kV和40.5kV） | 额定电压=24kV 或 40.5kV | I_L = 75% I_sc 当线路长度偏差为0%，I_L = 71% I_sc 当线路长度偏差为+20%，I_L = 79% I_sc 当线路长度偏差为-20%"
                  },
                  {
                    "name": "规则: ITRV电压分量计算 | 近区故障试验(L75) 且 有ITRV要求 | u_i = f_i * I_L = k_i * L_B * di/dt"
                  },
                  {
                    "name": "规则: 最长燃弧时间计算公式（kpp=1.3） | 断路器kpp=1.3且非失步试验 | t_arcmax = t_arcmin + T * (162 / 360)"
                  },
                  {
                    "name": "规则: L75单相验证试验适用条件 | 断路器三极共用操动机构且试验设备受限 | single_phase_test_allowed_if_stress_equivalent"
                  },
                  {
                    "name": "规则: 中燃弧时间计算公式 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75、L60 | t_arcmed = (t_arcmax + t_arcmin) / 2"
                  },
                  {
                    "name": "规则: 母线电感计算 | 近区故障试验(L75) 且 有ITRV要求 | L_B = u_i0 / (di/dt)"
                  },
                  {
                    "name": "规则: 电源侧TRV上升率修正 | 近区故障试验(L75) | RRRV_SLf = RRRV * (I_L / I_sc)"
                  },
                  {
                    "name": "规则: 近区故障试验L75的TRV参数计算规则 | 当试验条件为252kV, 50kA, 50Hz时 | 根据表I.2、表I.3、表I.4计算线路侧和电源侧TRV参数"
                  },
                  {
                    "name": "规则: ITRV存在时电源侧电压计算 | 近区故障试验(L75) 且 有ITRV要求 | u_s* = u_i0 + RRRV_SLf * (t_dL + t_L + Δt - t_d)"
                  },
                  {
                    "name": "规则: 近区故障试验TRV计算公式 | 近区故障试验(L75) | u_m = u_0 + k_af * u_X"
                  },
                  {
                    "name": "规则: 母线电压降计算 | 近区故障试验(L75) 且 有ITRV要求 | u_i0 = u_i / k_i"
                  },
                  {
                    "name": "规则: L75试验电流对应线路长度偏差 | 额定电压>40.5kV | I_L = 75% I_sc 当线路长度偏差为0%，I_L = 71% I_sc 当线路长度偏差为+20%，I_L = 79% I_sc 当线路长度偏差为-20%"
                  },
                  {
                    "name": "规则: 线路侧时延默认值 | 近区故障试验(L90, L75, L60) 且 线路侧时延 < 100ns | t_dL = 0.1 μs, Δt = 0.1 μs"
                  },
                  {
                    "name": "规则: TRV峰值电压适用范围 | 额定电压 ≥ 24kV 且 < 126kV | 使用表17中t3和td坐标"
                  },
                  {
                    "name": "规则: 短路开断试验T10/T30/T60/T100s/L60/L75/L90/OP1/OP2的三组开断操作要求 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75、L60 | close_rows=3"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "整台三极断路器进行试验。但是，如果受可供使用的试验设备的限制，只要在整个试验过程中施加的机械和电气应力在下列各方面同整台三极断路器等价或不处于较之更有利的条件下，可用断路器的一个单极进行试验：\n\n——关合操作时的机械行程特性（评估方法见7.102.4.1）； \n——开断操作时的机械行程特性（评估方法见7.102.4.1..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。\n\n电流过零后工频分量的瞬时值也与短路功率因数和电流最后半波的直流分量百..."
                  },
                  {
                    "name": "left( {{252}\\mathrm{{kV}},{50}\\mathrm{{kA}},{50}\\mathrm{\\;{Hz}}\\text{时的}{L}_{90}\\text{、}{L}_{75}}\\right)$"
                  }
                ]
              }
            ]
          },
          {
            "name": "近区故障试验(L90)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流kA: 90%×额定短路开断电流（用户录入） kA"
                  },
                  {
                    "name": "线路侧波阻抗: 450 Ω Ω"
                  },
                  {
                    "name": "试验电压: 用户录入额定电压除根3 kV"
                  },
                  {
                    "name": "试验次数: 1次"
                  },
                  {
                    "name": "试验相数: 单相"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 制造厂）"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  },
                  {
                    "name": "操作顺序: 额定操作顺序（用户录入）"
                  },
                  {
                    "name": "外壳是否带电: 用户录入"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: L90线路侧电压上升率容差 | +50%"
                  },
                  {
                    "name": "规则: TRV峰值电压适用范围 | 额定电压 ≥ 24kV 且 < 126kV | 使用表17中t3和td坐标"
                  },
                  {
                    "name": "规则: 近区故障仅考虑单相接地且kpp=1.0 | 中性点接地系统 | fault_type = 'single-phase-grounding', first_pole_to_clear_factor_kpp = 1.0"
                  },
                  {
                    "name": "规则: ITRV覆盖条件 | 额定电压 ≤ 800kV 且 具有近区故障额定值 且 使用时延 < 100ns 的线路进行 L90 试验 | ITRV要求被覆盖"
                  },
                  {
                    "name": "规则: L90时延tdL容差 | -10%"
                  },
                  {
                    "name": "规则: 近区故障试验类型对应表 | 近区故障试验(L90, L75, L60) | 表10用于ITRV乘数f_i；表17用于电源侧TRV时间坐标；表26用于RRRV标准值"
                  },
                  {
                    "name": "规则: 近区故障试验L90的TRV参数计算规则 | 当试验条件为252kV, 50kA, 50Hz时 | 根据表I.2、表I.3、表I.4计算线路侧和电源侧TRV参数"
                  },
                  {
                    "name": "规则: L90和L75试验参数由表I.2、I.3、I.4定义 | 试验条件为252kV, 50kA, 50Hz | L90和L75各对应一行参数，共2行，参数来源于表I.2、I.3、I.4"
                  },
                  {
                    "name": "规则: 近区故障电流与短路电流关系 | 中性点接地系统 | U_L = U_G * (1 - I_L / I_SC)"
                  },
                  {
                    "name": "规则: 最长燃弧时间计算公式（kpp=1.3） | 断路器kpp=1.3且非失步试验 | t_arcmax = t_arcmin + T * (162 / 360)"
                  },
                  {
                    "name": "规则: 近区故障试验L75的TRV参数计算规则 | 当试验条件为252kV, 50kA, 50Hz时 | 根据表I.2计算L75对应的TRV参数"
                  },
                  {
                    "name": "规则: 最长燃弧时间计算公式（kpp=1.5） | 断路器kpp=1.5且非失步试验 | t_arcmax = t_arcmin + T * (132 / 360)"
                  },
                  {
                    "name": "规则: ITRV覆盖条件 | 额定电压 > 800kV 且 具有近区故障额定值 且 使用时延 < 100ns 且 波阻抗 = 450Ω 的线路进行近区故障试验 | ITRV要求被覆盖"
                  },
                  {
                    "name": "规则: L90试验的电源侧TRV参数 | table_ref=表26; target_param_key=test_voltage; close_rows=1; open_rows=0; fracture_rows=0"
                  },
                  {
                    "name": "规则: L90试验豁免条件 | 已完成T10试验 | 电阻器开关不要求进行近区故障试验"
                  },
                  {
                    "name": "规则: 线路侧时延默认值 | 近区故障试验(L90, L75, L60) 且 线路侧时延 < 100ns | t_dL = 0.1 μs, Δt = 0.1 μs"
                  },
                  {
                    "name": "规则: 母线电感计算 | 近区故障试验(L90) 且 有ITRV要求 | L_B = u_i0 / (di/dt)"
                  },
                  {
                    "name": "规则: 近区故障TRV适用性规则 | 断路器安装处线路波阻抗和峰值系数满足表25标准值 | line_side_wave_impedance <= table25_limit && peak_coefficient <= table25_limit && delay >= table25_limit"
                  },
                  {
                    "name": "规则: L90线路侧电压峰值容差 | +200%"
                  },
                  {
                    "name": "规则: L90波阻抗容差 | ±3%"
                  },
                  {
                    "name": "规则: L90单相验证试验适用条件 | 断路器三极共用操动机构且试验设备受限 | single_phase_test_allowed_if_stress_equivalent"
                  },
                  {
                    "name": "规则: 短路开断试验T10/T30/T60/T100s/L60/L75/L90/OP1/OP2的三组开断操作要求 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75、L60 | close_rows=3"
                  },
                  {
                    "name": "规则: 近区故障电源电压计算公式 | 中性点接地系统 | U_G = U_r / sqrt(3)"
                  },
                  {
                    "name": "规则: L90开断电流范围 | 90%~92%"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "整台三极断路器进行试验。但是，如果受可供使用的试验设备的限制，只要在整个试验过程中施加的机械和电气应力在下列各方面同整台三极断路器等价或不处于较之更有利的条件下，可用断路器的一个单极进行试验：\n\n——关合操作时的机械行程特性（评估方法见7.102.4.1）； \n——开断操作时的机械行程特性（评估方法见7.102.4.1..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "left( {{252}\\mathrm{{kV}},{50}\\mathrm{{kA}},{50}\\mathrm{\\;{Hz}}\\text{时的}{L}_{90}\\text{、}{L}_{75}}\\right)$"
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。\n\n电流过零后工频分量的瞬时值也与短路功率因数和电流最后半波的直流分量百..."
                  }
                ]
              }
            ]
          },
          {
            "name": "短路开断试验(T60)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 均默认1个操作顺序",
                    "note": "1"
                  },
                  {
                    "name": "操作顺序: 用户录入额定操作顺序"
                  },
                  {
                    "name": "试验电压: 40.5kV及以下默认为额定电压 kV",
                    "note": "72.5及以上为单相则三相试验试验电压为额定电压×首开极系数kpp×Ur/根3，40.5及以下三相则为额定电压"
                  },
                  {
                    "name": "试验相数: 40.5kV及以下默认为三相",
                    "note": "72.5及以上为单相，40.5及以下三相"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  }
                ],
                "note": "缺断路器等级S1或S2；\n缺首开极系数kpp,单相试验影响试验电压；\n缺额定频率，额定50Hz做50Hz试验，额定60Hz做60Hz试验，50/60Hz做50Hz试验；\n缺试验电流A：60%客户输入额定短路开断电流；"
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: T60试验TRV计算规则 | 试验方式为T60 | TRV_peak下降率ucred由表E.1中R=∞、1000Ω、500Ω对应值确定"
                  },
                  {
                    "name": "规则: 额定操作顺序时间参数规则 | 自动重合闸断路器 | t = 3 min, t' = 3 min"
                  },
                  {
                    "name": "规则: T60试验的k_af取值 | 试验方式为T60且额定电压126kV以下且为S1级断路器 | k_af = 1.5"
                  },
                  {
                    "name": "规则: TRV峰值计算公式 | 额定电压126kV以下且为S1级断路器 | u_c = k_pp * k_af * U_r * sqrt(2) / sqrt(3)"
                  },
                  {
                    "name": "规则: T60时延td | 试验方式T60 | t_d is between 2μs and 0.3*t1"
                  },
                  {
                    "name": "规则: 直流时间常数与额定电压的映射规则 | U_r ≤ 40.5 kV | time_constant = 120 ms"
                  },
                  {
                    "name": "规则: T60的t3计算 | 试验方式为T60且额定电压126kV以下且为S1级断路器 | t3 = t3_T100 * 0.44"
                  },
                  {
                    "name": "规则: 表16中T60的t3值来源 | 额定电压126kV以下且为S1级断路器且试验方式为T60 | t3 = lookup(table16, 'T60', '时间t3μs')"
                  },
                  {
                    "name": "规则: T60振幅系数 | 试验方式T60 | k_af = 1.5"
                  },
                  {
                    "name": "规则: T60时间t2 | 试验方式T60 | t2 = 6 * t1"
                  },
                  {
                    "name": "规则: TRV乘数依据首开极系数kpp | 试验方式为T10、T30、T60、T100s、OP1或OP2 | 表14中第二开断极和第三开断极的TRV乘数依据kpp值"
                  },
                  {
                    "name": "规则: 燃弧窗口依据kpp值 | 对称电流试验 | 表15中首开极、第二开断极、第三开断极的燃弧窗口依据kpp值"
                  },
                  {
                    "name": "规则: 直流分量百分数计算规则 | 触头分离时刻直流分量 ≤ 20% | dc_component = [2×ON/MN -1] × 100"
                  },
                  {
                    "name": "规则: 中燃弧时间计算公式 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75、L60 | t_arcmed = (t_arcmax + t_arcmin) / 2"
                  },
                  {
                    "name": "规则: 直流时间常数与额定电压的映射规则 | 72.5 kV ≤ U_r ≤ 363 kV | time_constant = 60 ms"
                  },
                  {
                    "name": "规则: 额定操作顺序时间参数规则 | 非自动重合闸断路器 | t > 3 min, t' > 3 min"
                  },
                  {
                    "name": "规则: 首开极系数kpp取值规则 | 中性点有效接地系统且不接地三相故障根本不可能 | first_pole_to_clear_factor_kpp = 1.3"
                  },
                  {
                    "name": "规则: 额定首开极系数kpp与系统接地方式的映射规则 | 中性点有效接地系统且U_r ≤ 1100 kV | first_pole_to_clear_factor_kpp = 1.3"
                  },
                  {
                    "name": "规则: T60关合操作可为空载合闸 | test_item == '短路开断试验(T60)' | closing_operation_can_be_no_load"
                  },
                  {
                    "name": "规则: 最长燃弧时间计算公式（kpp=1.5） | 断路器kpp=1.5且非失步试验 | t_arcmax = t_arcmin + T * (132 / 360)"
                  },
                  {
                    "name": "规则: 最长燃弧时间计算公式（kpp=1.3） | 断路器kpp=1.3且非失步试验 | t_arcmax = t_arcmin + T * (162 / 360)"
                  },
                  {
                    "name": "规则: 直流时间常数与额定电压的映射规则 | U_r ≤ 800 kV | time_constant = 45 ms"
                  },
                  {
                    "name": "规则: 表17中T60试验的TRV参数对应行 | 试验方式为T60 | close_rows=1, open_rows=1, fracture_rows=1"
                  },
                  {
                    "name": "规则: 额定操作顺序时间参数规则 | 快速自动重合闸断路器 | t = 0.3 s, t' = 3 min"
                  },
                  {
                    "name": "规则: 表16中T60的td值来源 | 额定电压126kV以下且为S1级断路器且试验方式为T60 | td = lookup(table16, 'T60', '时延tdμs')"
                  },
                  {
                    "name": "规则: 额定首开极系数kpp与系统接地方式的映射规则 | 中性点非有效接地系统且U_r ≤ 126 kV | first_pole_to_clear_factor_kpp = 1.5"
                  },
                  {
                    "name": "规则: 最少开断操作次数 | 单相试验代替三相条件 | 最少3次有效非对称开断操作"
                  },
                  {
                    "name": "规则: 短路开断试验T10/T30/T60/T100s/L60/L75/L90/OP1/OP2的三组开断操作要求 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75、L60 | close_rows=3"
                  },
                  {
                    "name": "规则: T60的td计算 | 试验方式为T60且额定电压126kV以下 | td = 0.15 * t3"
                  },
                  {
                    "name": "规则: T60时间t'由图41导出 | 试验方式T60 | t' is derived from u', u1/t1 and t_d via Figure 41"
                  },
                  {
                    "name": "规则: 表16中T60的k_pp固定值 | 额定电压126kV以下且为S1级断路器且试验方式为T60 | k_pp = 1.5"
                  },
                  {
                    "name": "规则: TRV峰值计算公式 | 试验方式T60 | u_c = k_pp * k_af * (U_r * sqrt(2) / sqrt(3))"
                  },
                  {
                    "name": "规则: 额定短路开断电流交流分量标准值选取规则 | 交流分量有效值应从GB/T762规定的R10系列中选取"
                  },
                  {
                    "name": "规则: T60操作间隔遵循额定操作顺序 | test_item == '短路开断试验(T60)' | time_interval == rated_operation_sequence_interval"
                  },
                  {
                    "name": "规则: 表16中T60的u_c值来源 | 额定电压126kV以下且为S1级断路器且试验方式为T60 | u_c = lookup(table16, 'T60', 'TRV峰值uc kV')"
                  },
                  {
                    "name": "规则: 直流时间常数与额定电压的映射规则 | U_r = 550 kV 或 800 kV | time_constant = 75 ms"
                  },
                  {
                    "name": "规则: 直流时间常数与额定电压的映射规则 | U_r > 800 kV | time_constant = 120 ms"
                  },
                  {
                    "name": "规则: 额定短路关合电流计算规则 | making_current = test_current_ka × peak_factor_from_table5"
                  },
                  {
                    "name": "规则: 时延td和时间t'范围约束 | 试验方式为T60 | td ∈ [下限, 上限] 且 t' ∈ [下限, 上限]"
                  },
                  {
                    "name": "规则: 适用电压频率范围 | 电压 3kV 及以上、频率 50Hz 及以下 | voltage >= 3kV and frequency <= 50Hz"
                  },
                  {
                    "name": "规则: T60电压u' | 试验方式T60 | u' = u_l / 2"
                  },
                  {
                    "name": "规则: T60单相验证试验适用条件 | 断路器三极共用操动机构且试验设备受限 | single_phase_test_allowed_if_stress_equivalent"
                  },
                  {
                    "name": "规则: 额定失步开断电流计算规则 | 额定失步开断电流被规定 | asymmetrical_breaking_current = 0.25 × test_current_ka"
                  },
                  {
                    "name": "规则: 表17中T30试验的TRV参数对应行 | 试验方式为T30 | close_rows=1, open_rows=1, fracture_rows=1"
                  },
                  {
                    "name": "规则: T60试验方式TRV元件计算规则 | 试验方式为T60 | R_hl ≈ 0.9 × (du/dt) / (di/dt); C_hl ≈ 0.3 × L_s / R_hl²; R_h2 ≈ 0.1 × R_h1; C_h2 ≈ 1.16 × C_h1; L_h2 ≈ 1.38 × L_s; C_hd ≈ td / R_hl"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "充入压力/水平\n\nGB/T11022—2020的5.12适用。"
                  },
                  {
                    "name": "7.106 短路试验程序"
                  },
                  {
                    "name": "整台三极断路器进行试验。但是，如果受可供使用的试验设备的限制，只要在整个试验过程中施加的机械和电气应力在下列各方面同整台三极断路器等价或不处于较之更有利的条件下，可用断路器的一个单极进行试验：\n\n——关合操作时的机械行程特性（评估方法见7.102.4.1）； \n——开断操作时的机械行程特性（评估方法见7.102.4.1..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "7.104.3.4"
                  }
                ]
              }
            ]
          }
        ]
      }
    ]
  }
}