{
  "version": 1,
  "exported_at": "2026-03-11T05:54:56.009Z",
  "tree": {
    "name": "型式试验",
    "children": [
      {
        "name": "绝缘性能型式试验",
        "children": [
          {
            "name": "局部放电试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "局部放电值: 40.5kV以上为5 pC；40.5kV及以下为10 pC pC"
                  },
                  {
                    "name": "试验次数: 与工频耐受电压试验的相间及对地次数一致",
                    "note": "当用户输入含有断口电压的时候，需要做15次，当不含断口做3次"
                  },
                  {
                    "name": "预加时间: 1 min s"
                  },
                  {
                    "name": "预加电压: 工频耐受电压值 V",
                    "note": "用户输入的额定工频耐受电压值"
                  },
                  {
                    "name": "介质性质: 充气",
                    "note": "正常或充气/充油，默认为正常"
                  },
                  {
                    "name": "测量时间(min): T3906-2020附录F.4；40.5kV以上按GB1984-2024 7.2.10表7，且大于1 min min"
                  },
                  {
                    "name": "额定电压: 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。 / 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。 kV"
                  },
                  {
                    "name": "交流电压: T3906—2020；70.5kV及以上按GB1984-2024表7并按断路器结构确定 Hz",
                    "note": "70.5kV及以上按GB1984-2024表7并按断路器结构确定，40.5kV及以下按照1.1倍额定电压"
                  },
                  {
                    "name": "试验相数: 40.5kV及以下默认三相；363kV及以上默认单相；72.5kV~252kV可单相或三相"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 其他类型设备局部放电限值 | 其他类型的金属封闭开关设备和控制设备 | partial_discharge_value <= 100"
                  },
                  {
                    "name": "规则: 局部放电替代试验规则 | 无法对完整断路器进行试验 | 允许对单个元件（如套管、绝缘子等）进行局部放电测量"
                  },
                  {
                    "name": "规则: 局部放电试验前置条件 | 进行局部放电试验 | 必须在雷电冲击电压试验和工频电压试验后进行"
                  },
                  {
                    "name": "规则: 局部放电限值按设备类型区分 | 设备类型 | if dielectric_medium == 'liquid' or main_circuit_insulation == 'solid' then partial_discharge_value <= 20 else if other_type then partial_discharge_value <= 100 else partial_discharge_value <= 5"
                  },
                  {
                    "name": "规则: 局部放电试验时机规则 | 在完整断路器上进行 | 局部放电测量应在8.2绝缘试验期间进行，宜在8.101机械操作试验之后进行"
                  },
                  {
                    "name": "规则: 局部放电试验适用对象 | 充流体或主回路采用固体绝缘包覆元件 | 必须在成套开关设备和控制设备上进行局部放电试验"
                  },
                  {
                    "name": "规则: 局部放电试验适用性 | 仅当相关产品标准规定时进行"
                  },
                  {
                    "name": "规则: 增加局部放电测量 | 适用于主回路绝缘试验 | partial_discharge_measurement_added"
                  },
                  {
                    "name": "规则: 局部放电试验位置可选 | 协议决定 | test_location == 'assembly' or 'subassembly' as per agreement"
                  },
                  {
                    "name": "规则: 局部放电试验不适用 | 完整断路器 | 一般不需要进行"
                  },
                  {
                    "name": "规则: 局部放电试验抗干扰要求 | 进行局部放电测量 | 测量不应受外部局部放电影响"
                  },
                  {
                    "name": "规则: 局部放电试验可选对象 | 其他类型产品 | 可在成套设备或分装上进行，按制造厂和用户协议确定"
                  },
                  {
                    "name": "规则: 局部放电试验依据 | 进行局部放电试验 | 应符合附录F"
                  },
                  {
                    "name": "规则: 元件局部放电验证 | 采用有局部放电标准的元件（如套管GB/T4109） | 制造厂应提供元件已通过局部放电试验的证据"
                  },
                  {
                    "name": "规则: 适用电压范围 | 3.6 kV ≤ rated_voltage ≤ 40.5 kV"
                  },
                  {
                    "name": "规则: 局部放电试验作为型式试验的顺序约束 | 作为型式试验 | after (lightning_impulse_withstand_voltage_test, power_frequency_withstand_voltage_test)"
                  },
                  {
                    "name": "规则: 局部放电试验作为出厂试验的顺序约束 | 作为出厂试验 | after (power_frequency_withstand_voltage_test)"
                  },
                  {
                    "name": "规则: 固封极柱适用性 | 采用固封极柱的断路器 | 参照上述要求进行试验"
                  },
                  {
                    "name": "规则: 局部放电试验适用设备 | GIS断路器和外壳不带电断路器 | 适用"
                  },
                  {
                    "name": "规则: 三相设备试验回路选择条件 | 三相设备 | single_phase_circuit OR three_phase_circuit"
                  },
                  {
                    "name": "规则: 局部放电限值按设备类型区分 | 充流体的和/或主回路均采用固体绝缘包覆元件的金属封闭开关设备和控制设备 | partial_discharge_value <= 20"
                  },
                  {
                    "name": "规则: 单相程序A适用条件 | 中性点接地或不接地系统 | neutral_point == grounded OR neutral_point == ungrounded"
                  },
                  {
                    "name": "规则: 局部放电试验目的 | 由常规元件组合而成 | 本试验目的是检查元件在成套设备中的布置"
                  },
                  {
                    "name": "规则: 交接试验中局部放电检查 | 交接试验 | 应进行局部放电检查，确认符合绝缘水平要求"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "电信号与干扰同时出现或周波的某一部分被抑制, 则用时间窗抑制信号、极性辨别或类似的方法会造成实际局部放电信号的遗漏。因此, 在交流电压试验时, 用抑制方法遮去的信号部分不宜超过电压周期的 $2\\%$ ; 直流电压试验时不宜超过累积试验时间的 $2\\%$ 。然而, 若每个周期内出现几个与电源同步的干扰源时, 开窗抑制间隔..."
                  },
                  {
                    "name": "中华人民共和国\n\n国家标准\n\n高压交流开关设备和控制设备标准的\n\n共用技术要求\n\nGB/T11022—2020"
                  },
                  {
                    "name": "（自动重合闸过程中的)无流时间 dead time (during auto-reclosing)\n\n从分闸操作中所有极中电弧最终熄灭时刻起到随后的合闸操作中第一极中开始流过电流时刻为止的时间间隔。"
                  },
                  {
                    "name": "型式试验期间，可以区别下述类型的容差：\n\n直接决定试品应力的试验参量的容差；\n\n——关于试验前后试品性能或特征的容差；\n\n——试验条件的容差；\n\n——使用的测量装置的参数容差。\n\n容差定义为标准中规定的试验数值的范围，且测到的试验数值应在该范围内试验方为有效。在某些情况下，即使测到的数值落在了该范围之外（此时导致了更严..."
                  },
                  {
                    "name": "因此,序列3可用来代替序列1和序列2以减少不同试验回路的次数。b在端子故障试验后和试验期间,断路器未经维修时,为满足本表的要求,确定附加试验的次数时,应考虑已进行过的试验。实际上,这就意味着标有b的数字减去1。"
                  },
                  {
                    "name": "次记录的放电电压值均不高于规定的确保放电电压，则认为满足试验要求。\n\n加压次数和升压速度由有关技术委员会规定。"
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统中的交流开关设备和控制设备。\n\n除非在有关的产品标准中对特定类型开关设..."
                  },
                  {
                    "name": "装置不正确的试操作不应损坏联锁。下列规定对主回路是强制性的：\n\na) 具有可移开部件的金属封闭开关设备和控制设备断路器、负荷开关或接触器只有处于分闸位置时才能抽出或插入。断路器、负荷开关或接触器只有处在工 位置、隔离位置、移开位置、试验位置或接地位置时才能操作。断路器、负荷开关或接触器具有在与自动分闸相关的铺助回路都已..."
                  },
                  {
                    "name": "，则开关装置的每一变化应完全按照a)的要求，或者适用时，按照上述b)的要求进行全部试验。\n\n如果并排或者多层设计的多个高压隔室不相同，但设计采用相同的开关装置时，则上述规定的试验/试验方式应在相关标准适用要求的最严酷条件下的隔室中进行。"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "电弧故障电流 are fault eurrent\n\n在内部电弧情况下开美设备和控制设备设计的、与人员保护相关的三相以及单相对地（适用时的）内部电弧故障电流的有效值。"
                  },
                  {
                    "name": "100(+455) | \n\n 1 100 | 1 100 | 1 100(+635) | 1 675 | 2 700 | 1 550(+900) | 2 250 | 2 250(+630) | \n\n 1 800 | 2 900 | 1 675(+900) | 2 400 | 2 400(+630) | \n\n 注1:栏(..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "本标准定义了局部放电的术语和有关的被测参量，规定了使用的试验回路、测量回路、通用的模拟及数字测量方法，并给出了校准方法及对校准仪器的要求、试验程序、区分局部放电和外界干扰的准则。\n\n本标准适用于电气设备、组件或系统在频率为 $400\\mathrm{Hz}$ 及以下的交流电压试验或直流电压试验时产生的局部放电测量。\n\n本..."
                  },
                  {
                    "name": "尘、烟雾、腐蚀和/或可燃气体、蒸汽或者盐导致与空气质量相关的污秽是正常和特殊使用条件下需要考虑的因素(见第4章)。本附录确定了污秽等级以及外绝缘最小标称统一爬电比距的推荐值。"
                  },
                  {
                    "name": "100029）\n\n北京市西城区三里河北街16号（100045）\n\n网址：www.spc.net.cn\n\n服务热线：400-168-0010\n\n2024年9月第一版\n\n￥\n\n书号：155066·1-77317\n\n版权专有 侵权必究"
                  },
                  {
                    "name": "和控制设备外壳的可触及性型式定义为三种类别：\n\nA类可触及性：仅限于授权的人员； \nB类可触及性：未授权的可触及性@括一般公众； \nC类可触及性：安装限制的可触及性，一般公众按触不到或者位置较高\n\n对于C类可触及性，制造厂应规定最小的接近距离（见图B.7）。声明的最小的安装高度应为最小接近距离加 $2 \\textrm ..."
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。"
                  }
                ]
              }
            ]
          },
          {
            "name": "工频耐受电压试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 1"
                  },
                  {
                    "name": "试验部位: 极对地、极间、开关断口 / 极对地、极间、开关断口"
                  },
                  {
                    "name": "交流电压: 按表1（额定电压范围I）与表4（额定电压范围II）额定绝缘水平选取 kV"
                  },
                  {
                    "name": "最大适用海拔: 1海拔修正，费用无变化，但需说明按多少海拔修正；2选择人工气候室模拟海拔，另一种计费原则，费用有增加 m",
                    "note": "默认1000米"
                  },
                  {
                    "name": "试验时间: 1min s"
                  },
                  {
                    "name": "试验相数: 40.5kV默认三相，363kV及以上默认单相，72.5kV~252kV单相或三相由用户录入 / 40.5kV默认三相，363kV及以上默认单相，72.5kV~252kV单相或三相由客户录入"
                  },
                  {
                    "name": "介质性质: 正常或充气充油",
                    "note": "正常或充气/充油，默认为正常"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 雷电冲击试验瞬时工频电压上限 | 雷电冲击试验 | 瞬时工频电压 ≤ Ur√2 / √3"
                  },
                  {
                    "name": "规则: 容性电流试验中电压极性要求 | 附加绝缘试验 | voltage_polarity = alternating_and_opposite_dc"
                  },
                  {
                    "name": "规则: 容性电流试验中C-A'电压值 | 容性电流开断试验，表D.3 | inter_terminal_voltage = 2.5 * rated_voltage * sqrt(2) / sqrt(3)"
                  },
                  {
                    "name": "规则: 容性电流试验中A-B'电压值 | 容性电流开断试验，表D.3 | inter_terminal_voltage = 1.87 * rated_voltage * sqrt(2) / sqrt(3)"
                  },
                  {
                    "name": "规则: 状态检查电压端子接地要求 | 在状态检查试验中，未施加电压的端子必须接地 | all_non_tested_terminals_must_be_ground"
                  },
                  {
                    "name": "规则: 冲击试验总电压容差规则 | 冲击电压试验 | 冲击电压峰值 + 附加电压 = 总试验电压 ±3%"
                  },
                  {
                    "name": "规则: 150%额定电压工频耐受试验 | 7.104.2 c) | test_voltage = 1.5 * rated_voltage"
                  },
                  {
                    "name": "规则: 工频耐受电压试验为强制性绝缘型式试验 | X = Mandatory"
                  },
                  {
                    "name": "规则: 充气隔室试验需额定充压 | 充气隔室 | dielectric_medium == 'gas' and pressure == rated_gas_pressure"
                  },
                  {
                    "name": "规则: 联合试验电压参数 | 联合试验电压由电压值、时延和两个电压分量参数表征"
                  },
                  {
                    "name": "规则: 时间参量测试温度条件 | 测试在20°C ± 5°C环境下进行 | ambient_temperature = 20 ± 5"
                  },
                  {
                    "name": "规则: 合成试验电压时延容差 | 时延 Δt 的容差为 ±0.05Tp，Tp 为两个电压分量时间中的较大值，冲击时为波前时间，交流时为四分之一周波时间"
                  },
                  {
                    "name": "规则: 工频试验电压频率修正规则 | test_frequency == 50Hz | test_voltage = 0.94 * rated_short_time_power_frequency_withstand_voltage"
                  },
                  {
                    "name": "规则: 单元试验对地电压等效条件 | 单元试验 | ground_voltage == load_side_ground_voltage_in_full_phase_test"
                  },
                  {
                    "name": "规则: 工频试验电压频率修正规则 | test_frequency == 60Hz | test_voltage = 0.90 * rated_short_time_power_frequency_withstand_voltage"
                  },
                  {
                    "name": "规则: 海拔修正条件 | 海拔超过1000m | max_applicable_altitude > 1000"
                  },
                  {
                    "name": "规则: 额定电压范围适用性 | 额定电压3.6kV~72.5kV | rated_voltage >= 3.6 and rated_voltage <= 72.5"
                  },
                  {
                    "name": "规则: 容性电流重击穿后触发状态检查 | 在容性电流试验中发生重击穿且其峰值恢复电压低于状态检查电压 | if (capacitive_switching_failure_count > 0) and (peak_recovery_voltage < voltage_check_threshold) then require_voltage_check = true"
                  },
                  {
                    "name": "规则: 联合试验电压容差 | 实际记录电压值与规定值之间的差应 ≤ ±5%"
                  },
                  {
                    "name": "规则: 联合试验电压时延容差 | 时延 Δt 的容差为 ±0.05Tp，Tp 为两个电压分量时间中的较大值，冲击时为到峰值时间或波前时间，交流时为四分之一周波时间"
                  },
                  {
                    "name": "规则: 合成试验电压容差 | 记录电压值应保持在规定电压值的 ±5% 以内"
                  },
                  {
                    "name": "规则: 大气修正参数选取 | 参数 k1 和 k2 根据电压分量中较大的值选取，并对两个分量都进行修正"
                  },
                  {
                    "name": "规则: 多级法试验级数和次数 | 用于破坏性放电试验的多级法 | m ≥ 5, n_i ≥ 10, ΔU = (0.01~0.06)U₃₀"
                  },
                  {
                    "name": "规则: 中性点非有效接地系统恢复电压 | 中性点非有效接地系统单相开断后恢复电压 | test_voltage = 3.4 * rated_voltage * sqrt(2) / sqrt(3)"
                  },
                  {
                    "name": "规则: 电压施加持续时间 | 附加绝缘试验 | test_time = 0.3"
                  },
                  {
                    "name": "规则: 容性电流试验中极间电压约束 | 容性电流开断试验，表D.3 | inter_phase_voltage <= 1.73 * rated_voltage * sqrt(2) / sqrt(3)"
                  },
                  {
                    "name": "规则: 容性电流试验中A-A'电压值 | 容性电流开断试验，表D.3 | inter_terminal_voltage = 2.5 * rated_voltage * sqrt(2) / sqrt(3)"
                  },
                  {
                    "name": "规则: 容性电流试验中A-C'电压值 | 容性电流开断试验，表D.3 | inter_terminal_voltage = 2.37 * rated_voltage * sqrt(2) / sqrt(3)"
                  },
                  {
                    "name": "规则: 40.5kV及以下试品绝对湿度修正规则 | 额定电压≤40.5kV | h > 11 g/m³ → m = 1, w = 0"
                  },
                  {
                    "name": "规则: 湿试条件下仅空气密度修正 | 湿试条件 | 仅进行空气密度修正，不作湿度修正"
                  },
                  {
                    "name": "规则: 试验条件1-3省略逻辑 | 外侧两极布置相对于中间极和底座对称 | 试验条件3可省略"
                  },
                  {
                    "name": "规则: 完全对称时试验条件省略逻辑 | 极布置完全对称且相对于底座完全对称 | 试验条件2和3可省略"
                  },
                  {
                    "name": "规则: 操作冲击试验瞬时工频电压上限 | 操作冲击试验 | 瞬时工频电压 ≤ 1.2 × Ur√2 / √3"
                  },
                  {
                    "name": "规则: 铭牌中额定短时工频耐受电压标记 | 铭牌信息 | table 9 row 4"
                  },
                  {
                    "name": "规则: 工频耐受电压依据GB/T11022-2011 Clause 4.3 | 7.104.2 a) | rated_short_time_power_frequency_withstand_voltage = GB/T11022-2011 Clause 4.3"
                  },
                  {
                    "name": "规则: 主回路绝缘试验电压施加依据表31 | table_ref=表31"
                  },
                  {
                    "name": "规则: 容性电流试验中B-A'电压值 | 容性电流开断试验，表D.3 | inter_terminal_voltage = 2.5 * rated_voltage * sqrt(2) / sqrt(3)"
                  },
                  {
                    "name": "规则: 未试验端子接地 | 容性电流开断试验 | all_non_tested_terminals = grounded"
                  },
                  {
                    "name": "规则: 最大恢复电压覆盖原则 | 覆盖不同容性额定值 | insulation_strength_tested_at_max_recovery_voltage"
                  },
                  {
                    "name": "规则: C2级T60预备试验顺序 | 涵盖C2级容性开断 | T60_pre_test_before_insulation_strength"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "型式试验期间，可以区别下述类型的容差：\n\n直接决定试品应力的试验参量的容差；\n\n——关于试验前后试品性能或特征的容差；\n\n——试验条件的容差；\n\n——使用的测量装置的参数容差。\n\n容差定义为标准中规定的试验数值的范围，且测到的试验数值应在该范围内试验方为有效。在某些情况下，即使测到的数值落在了该范围之外（此时导致了更严..."
                  },
                  {
                    "name": "因此,序列3可用来代替序列1和序列2以减少不同试验回路的次数。b在端子故障试验后和试验期间,断路器未经维修时,为满足本表的要求,确定附加试验的次数时,应考虑已进行过的试验。实际上,这就意味着标有b的数字减去1。"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "100(+455) | \n\n 1 100 | 1 100 | 1 100(+635) | 1 675 | 2 700 | 1 550(+900) | 2 250 | 2 250(+630) | \n\n 1 800 | 2 900 | 1 675(+900) | 2 400 | 2 400(+630) | \n\n 注1:栏(..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。"
                  }
                ]
              }
            ]
          },
          {
            "name": "雷电冲击耐受电压试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "最大适用海拔: 可选项，一般≥2000m需关注。两种选择：1海拔修正，费用无变化，但需说明按多少海拔修正；2选择人工气候室模拟海拔，另一种计费原则，费用有增加 m",
                    "note": "默认1000米"
                  },
                  {
                    "name": "雷电冲击干耐受电压: 按表1（范围I）与表4（范围II）额定雷电冲击耐受电压选取 V"
                  },
                  {
                    "name": "试验次数: 是工频相应次数×30次"
                  },
                  {
                    "name": "试验部位: 极对地、极间、开关断口 / 极对地、极间、开关断口"
                  },
                  {
                    "name": "介质性质: 正常或充气充油",
                    "note": "正常或充气/充油"
                  },
                  {
                    "name": "额定电压: 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。 / 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。 kV"
                  },
                  {
                    "name": "试验相数: 40.5kV默认三相，363kV及以上默认单相，72.5kV~252kV单相或三相由用户录入 / 40.5kV默认三相，363kV及以上默认单相，72.5kV~252kV单相或三相由客户录入"
                  },
                  {
                    "name": "电压极性: 正极性及负极性"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 雷电冲击波前时间容差 | 型式试验 | 波前时间应为1.2 μs，容差±30%"
                  },
                  {
                    "name": "规则: 额定雷电冲击耐受电压铭牌标注要求 | 铭牌必须标注额定雷电冲击耐受电压（Up）"
                  },
                  {
                    "name": "规则: 互感器及保护元件处理 | 互感器、变压器、熔断器可用模拟品代替；过电压保护元件应断开或移开；电流互感器二次短路接地或一次短接"
                  },
                  {
                    "name": "规则: 雷电冲击试验适用条件 | 断路器处于合闸位置 | 施加额定对地雷电冲击耐受电压"
                  },
                  {
                    "name": "规则: 时间参量测试温度条件 | 测试在20°C ± 5°C环境下进行 | ambient_temperature = 20 ± 5"
                  },
                  {
                    "name": "规则: 交接试验中雷电冲击耐受电压检查 | 交接试验 | 应进行雷电冲击耐受电压检查，依据表33中额定绝缘水平"
                  },
                  {
                    "name": "规则: 雷电冲击电压波形容差 | wave_front_time ∈ [0.84, 1.56] μs AND wave_tail_time ∈ [40, 60] μs"
                  },
                  {
                    "name": "规则: 海拔高于1000m时需修正绝缘水平 | 运行海拔高于1000m | 应提供高于1000m时的海拔值"
                  },
                  {
                    "name": "规则: LSC2B运行连续性类别要求 | 设备为LSC2B-PM级金属封闭开关设备 | 设备必须满足LSC2B类别：打开其他可触及隔室时，连接隔室（电缆）仍可带电"
                  },
                  {
                    "name": "规则: 雷电冲击电压容差 | 型式试验 | 冲击电压峰值应在额定值±3%范围内"
                  },
                  {
                    "name": "规则: 联合试验电压参数 | 联合试验电压由电压值、时延和两个电压分量参数表征"
                  },
                  {
                    "name": "规则: 联合试验电压时延容差（冲击） | 冲击电压分量 | Tp 为到峰值时间或波前时间"
                  },
                  {
                    "name": "规则: 合成试验电压时延容差（冲击） | 冲击电压分量 | Tp 为波前时间"
                  },
                  {
                    "name": "规则: 多级法试验级数和次数（冲击） | 用于雷电冲击试验 | m ≥ 5, n_i ≥ 10, ΔU = (0.01~0.06)U₃₀"
                  },
                  {
                    "name": "规则: 雷电冲击试验电压来源 | 试验电压按GB/T11022-2011表1选取"
                  },
                  {
                    "name": "规则: 重复计算条件 | 海拔>1000m | repeat_calculation_required = true"
                  },
                  {
                    "name": "规则: 无需重复计算条件 | Kt ≈ 1 | repeat_calculation_required = false"
                  },
                  {
                    "name": "规则: 雷电冲击电压施加方式 | 分闸位置，征得制造厂同意 | 施加电压 = 雷电冲击耐受电压 + 工频电压峰值"
                  },
                  {
                    "name": "规则: 局部放电试验前的雷电冲击和工频试验要求 | 进行局部放电试验前 | 必须先完成雷电冲击电压试验和工频电压试验"
                  },
                  {
                    "name": "规则: 雷电冲击半峰值时间容差 | 型式试验 | 半峰值时间应为50 μs，容差±20%"
                  },
                  {
                    "name": "规则: 冲击试验电压施加方式 | 雷电冲击试验 | 额定冲击耐受电压施加于一个端子，附加电压施加于对侧端子，其余极和底座接地"
                  },
                  {
                    "name": "规则: 表12冲击试验条件应用规则 | 试验条件1-6按表12执行，根据对称性可省略部分条件"
                  },
                  {
                    "name": "规则: 替代方法：单电压源施加规则 | 仅用一个电压源 | 总试验电压U1施加于一端子与地之间，对侧端子接地；若支持绝缘子电压超限，其余两极调整至Uf，满足Ut - Uf"
                  },
                  {
                    "name": "规则: 铭牌中额定雷电冲击耐受电压标记 | 铭牌信息 | table 9 row 5"
                  },
                  {
                    "name": "规则: 雷电冲击耐受电压试验为强制性绝缘型式试验 | X = Mandatory"
                  },
                  {
                    "name": "规则: 雷电冲击试验适用条件 | 断路器处于分闸位置 | 施加额定断口雷电冲击耐受电压"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "次记录的放电电压值均不高于规定的确保放电电压，则认为满足试验要求。\n\n加压次数和升压速度由有关技术委员会规定。"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "型式试验期间，可以区别下述类型的容差：\n\n直接决定试品应力的试验参量的容差；\n\n——关于试验前后试品性能或特征的容差；\n\n——试验条件的容差；\n\n——使用的测量装置的参数容差。\n\n容差定义为标准中规定的试验数值的范围，且测到的试验数值应在该范围内试验方为有效。在某些情况下，即使测到的数值落在了该范围之外（此时导致了更严..."
                  }
                ]
              }
            ]
          },
          {
            "name": "操作冲击耐受电压试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 1"
                  },
                  {
                    "name": "试验部位: 极对地、极间、开关断口 / 极对地、极间、开关断口"
                  },
                  {
                    "name": "最大适用海拔: 1海拔修正，费用无变化，但需说明按多少海拔修正；2选择人工气候室模拟海拔，另一种计费原则，费用有增加 m"
                  },
                  {
                    "name": "电压极性: 正极性或负极性"
                  },
                  {
                    "name": "额定电压: 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。 / 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。 kV"
                  },
                  {
                    "name": "介质性质: 正常或充气充油"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 铭牌中额定操作冲击耐受电压标记条件 | 额定电压 | ≥363 kV"
                  },
                  {
                    "name": "规则: 联合试验电压时延容差（冲击） | 冲击电压分量 | Tp 为到峰值时间或波前时间"
                  },
                  {
                    "name": "规则: 多级法试验级数和次数（冲击） | 用于操作冲击试验 | m ≥ 5, n_i ≥ 10, ΔU = (0.01~0.06)U₃₀"
                  },
                  {
                    "name": "规则: 升降法试验冲击次数上限 | test_count <= 7"
                  },
                  {
                    "name": "规则: 操作冲击电压波形容差 | wave_front_time ∈ [200, 300] μs AND wave_tail_time ∈ [1000, 4000] μs"
                  },
                  {
                    "name": "规则: 海拔修正条件 | 海拔超过1000m | max_applicable_altitude > 1000"
                  },
                  {
                    "name": "规则: 试验电压修正因数计算 | 海拔>1000m | U = U0 * Kt"
                  },
                  {
                    "name": "规则: 第一类试验参数约束（操作冲击） | 第一类试验 | m >= 5 and n_i >= 10 and ΔU = (0.01~0.06)U₃₀"
                  },
                  {
                    "name": "规则: 操作冲击半峰值时间容差 | 型式试验 | 半峰值时间应为2500 μs，容差±20%"
                  },
                  {
                    "name": "规则: 时间参量测试温度条件 | 测试在20°C ± 5°C环境下进行 | ambient_temperature = 20 ± 5"
                  },
                  {
                    "name": "规则: 操作冲击波头时间容差 | wavefront_time ∈ [200, 300] μs"
                  },
                  {
                    "name": "规则: 替代方法：单电压源施加规则 | 仅用一个电压源 | 总试验电压U1施加于一端子与地之间，对侧端子接地；若支持绝缘子电压超限，其余两极调整至Uf，满足Ut - Uf"
                  },
                  {
                    "name": "规则: 操作冲击耐受电压试验为强制性绝缘型式试验 | X = Mandatory"
                  },
                  {
                    "name": "规则: 操作冲击波前时间容差 | 型式试验 | 波前时间应为250 μs，容差±20%"
                  },
                  {
                    "name": "规则: 铭牌中额定操作冲击耐受电压标记 | 铭牌信息 | table 9 row 6"
                  },
                  {
                    "name": "规则: 表12冲击试验条件应用规则 | 试验条件1-6按表12执行，根据对称性可省略部分条件"
                  },
                  {
                    "name": "规则: 适用海拔 | max_applicable_altitude <= 1000"
                  },
                  {
                    "name": "规则: 操作冲击试验电压来源 | 试验电压按GB/T11022-2011表1选取"
                  },
                  {
                    "name": "规则: 冲击试验电压施加方式 | 操作冲击试验 | 额定冲击耐受电压施加于一个端子，附加电压施加于对侧端子，其余极和底座接地"
                  },
                  {
                    "name": "规则: 额定操作冲击耐受电压铭牌标注条件 | 额定电压363 kV及以上 | 当额定电压≥363 kV时，铭牌必须标注额定操作冲击耐受电压（Us）"
                  },
                  {
                    "name": "规则: 隔板绝缘性能要求 | LSC2B-PM级金属封闭开关设备 | 带电部件与打开隔室之间的隔板为PM级（金属封闭）或PI级（绝缘覆盖不连续点）"
                  },
                  {
                    "name": "规则: 联合试验电压参数 | 联合试验电压由电压值、时延和两个电压分量参数表征"
                  },
                  {
                    "name": "规则: 合成试验电压时延容差（冲击） | 冲击电压分量 | Tp 为波前时间"
                  },
                  {
                    "name": "规则: 重复计算条件 | 海拔>1000m | repeat_calculation_required = true"
                  },
                  {
                    "name": "规则: 无需重复计算条件 | Kt ≈ 1 | repeat_calculation_required = false"
                  },
                  {
                    "name": "规则: 适用电压范围 | 额定电压3.6 kV ~ 40.5 kV | rated_voltage >= 3.6 and rated_voltage <= 40.5"
                  },
                  {
                    "name": "规则: 操作冲击电压容差 | 型式试验 | 冲击电压峰值应在额定值±3%范围内"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "型式试验期间，可以区别下述类型的容差：\n\n直接决定试品应力的试验参量的容差；\n\n——关于试验前后试品性能或特征的容差；\n\n——试验条件的容差；\n\n——使用的测量装置的参数容差。\n\n容差定义为标准中规定的试验数值的范围，且测到的试验数值应在该范围内试验方为有效。在某些情况下，即使测到的数值落在了该范围之外（此时导致了更严..."
                  }
                ]
              }
            ]
          },
          {
            "name": "控制和辅助回路的绝缘试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验时间: 1min s"
                  },
                  {
                    "name": "试验次数: 1"
                  },
                  {
                    "name": "试验电压: 2 kV V"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 相对湿度要求 | 温度保持在25°C期间 | relative_humidity >= 80%"
                  },
                  {
                    "name": "规则: 操作特性验证依赖控制和辅助回路绝缘试验 | 试验中和试验后操作特性不应受影响 | 必须执行7.2.11规定的控制和辅助回路的绝缘试验"
                  },
                  {
                    "name": "规则: 试验时间默认值 | 控制和辅助回路的绝缘试验 | test_time = 1 min"
                  },
                  {
                    "name": "规则: 限压装置处理 | 进行控制和辅助回路绝缘试验 | 限压装置应断开"
                  },
                  {
                    "name": "规则: 湿度试验循环结构 | 湿度试验循环 | cycle = [t4:25°C±3°C with fog, t2:40°C±2°C without fog], t4 = t2 = 20min, t1 = t3 = 10min"
                  },
                  {
                    "name": "规则: 交接试验中控制和辅助回路绝缘检查 | 交接试验 | 应进行控制和辅助回路绝缘试验，确认与接线图一致性及信号装置正常"
                  },
                  {
                    "name": "规则: 雾化水流量要求 | 雾化产生期间 | water雾化_rate >= 0.2 L/h and <= 0.4 L/h per m³"
                  },
                  {
                    "name": "规则: 水的电阻率要求 | 雾化用水 | water_resistivity >= 100 Ω·m"
                  },
                  {
                    "name": "规则: 并联脱扣器电压范围 | 并联分闸脱扣器 | voltage_range = 65% U_n (DC) to 110% U_n"
                  },
                  {
                    "name": "规则: 控制和辅助回路绝缘试验依据 | 适用GB/T11022—2011中5.4 | test_item = '控制和辅助回路的绝缘试验' and standard_ref = 'GB/T11022—2011 Clause 5.4'"
                  },
                  {
                    "name": "规则: 直流辅助触头交流适用性 | 1级、2级、3级直流辅助触头 | can_handle_corresponding_ac_current_and_voltage"
                  },
                  {
                    "name": "规则: 开断能力时间常数 | 所有触头等级 | time_constant = 20 ms ±20%"
                  },
                  {
                    "name": "规则: 控制和辅助回路绝缘试验适用条件 | 开关装置包含控制和辅助回路 | if (has_auxiliary_control_circuit) then perform insulation test"
                  },
                  {
                    "name": "规则: Preconditioning arcing time sum for C2 single phase | single phase C2 test | sum of three arcing times > (tarc_min + tarc_med + tarc_max) - 2 ms"
                  },
                  {
                    "name": "规则: 电压互感器二次绕组处理 | 进行控制和辅助回路绝缘试验 | 电压互感器二次绕组应开路"
                  },
                  {
                    "name": "规则: 排除项 | 电压指示或探测功能 | 不包括按各自标准试验的VPIS、VIS和VDS"
                  },
                  {
                    "name": "规则: 合闸电流脱扣器空载验证 | 断路器装有关合电流脱扣器 | 应验证其在空载时不动作"
                  },
                  {
                    "name": "规则: 高湿度与凝露条件 | 高湿度或凝露环境 | humidity_condition == 'high' or condensation_possible == true"
                  },
                  {
                    "name": "规则: 湿度试验适用性限制 | 设备用于户外或已防凝露 | if (equipment_type == 'outdoor') or (anti_dew_feature == true) then skip_humidity_test == true"
                  },
                  {
                    "name": "规则: 空载操作前记录机械特性 | 关合和开断试验开始前 | 应进行C和O操作并记录合闸时间、分闸时间等机械特性"
                  },
                  {
                    "name": "规则: 空载操作后机械特性一致性验证 | 更换触头或维护后 | 应重复空载试验以确认机械行程特性与7.101.1.1一致"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "，则开关装置的每一变化应完全按照a)的要求，或者适用时，按照上述b)的要求进行全部试验。\n\n如果并排或者多层设计的多个高压隔室不相同，但设计采用相同的开关装置时，则上述规定的试验/试验方式应在相关标准适用要求的最严酷条件下的隔室中进行。"
                  }
                ]
              }
            ]
          }
        ]
      },
      {
        "name": "温升性能型式试验",
        "children": [
          {
            "name": "前后回路电阻测量试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "回路电阻: 客户选择输入具体值或实测 / 客户输入或实测 μΩ",
                    "note": "客户选择输入具体值或实测，用户未输入默认实测"
                  },
                  {
                    "name": "试验次数: 2"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 前后回路电阻测量试验适用条件 | 连续电流试验前测到的主回路电阻 Ru 由表C.1定义"
                  },
                  {
                    "name": "规则: 适用电压范围 | 电压 3kV 及以上 | rated_voltage >= 3000"
                  },
                  {
                    "name": "规则: 适用频率范围 | 频率 50Hz 及以下 | test_frequency <= 50"
                  },
                  {
                    "name": "规则: 主回路电阻测量结果可纳入温升性能型式试验证书 | circuit_resistance = measurement of resistance of main circuit"
                  },
                  {
                    "name": "规则: 电阻测量重复次数上限 | 电阻测量最多重复2次（初始+2次） | max_test_count = 3"
                  },
                  {
                    "name": "规则: 交接试验中回路电阻检查 | 交接试验 | 应测量回路电阻以确认连接良好"
                  },
                  {
                    "name": "规则: 电阻测量重复条件 | 若电阻增加超过100%，允许最多10次空载CO操作后重复测量 | if (resistance_increase > 100%) then allow_retest_after_10_co_cycles = true"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  }
                ]
              }
            ]
          },
          {
            "name": "连续电流试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 1次 次"
                  },
                  {
                    "name": "试验部位: 主回路"
                  },
                  {
                    "name": "试验电流A: 用户录入额定参数中的额定电流 / 用户录入额定参数中的额定电流 A"
                  },
                  {
                    "name": "试验相数: 40.5kV及以下默认为三相,363kV及以上默认按照单相，72.5kV~252kV根据用户输入三相共箱或分箱情况决定，分箱单相，共箱3相 / 40.5kV及以下默认为三相,363kV及以上默认按照单相，72.5kV~252kV根据客户输入三相共箱或分箱情况决定，分箱单相，共箱3相"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: M2级机械操作次数 | M2级断路器 | test_count = 10000"
                  },
                  {
                    "name": "规则: 循环次数为350次 | 湿度试验条件 | test_count = 350"
                  },
                  {
                    "name": "规则: 冷却时间要求 | 在施加电流后测量电阻前允许最长30分钟冷却时间 | cooling_time_max = 30 min"
                  },
                  {
                    "name": "规则: 电寿命试验适用条件 | 额定电压40.5kV及以下 | rated_voltage <= 40.5"
                  },
                  {
                    "name": "规则: 操作温度范围要求 | 断路器应在最低和最高空气温度范围内完成额定操作 | ambient_temp_min_to_max = GB/T11022-2020 Clause 4"
                  },
                  {
                    "name": "规则: S2级断路器电容条件 | S2级断路器 | equivalent_capacitance < 5e-9"
                  },
                  {
                    "name": "规则: 低温试验与高温试验顺序可省略条款 | 低温试验紧接高温试验后 | skip_a_b_if_following_high_temp"
                  },
                  {
                    "name": "规则: 加热器不工作2小时后仍可分闸 | 加热器在最短2小时内不工作时，断路器仍可在最低温度下分闸 | heater_off_duration_min = 2 h"
                  },
                  {
                    "name": "规则: 温升限值依据 | 评估温升 | 各元件温升不应超过各自标准的规定"
                  },
                  {
                    "name": "规则: 操动机构供电电压要求（电动/弹簧） | 电动或弹簧操作断路器 | 合闸线圈或并联合闸脱扣器施加100%及85%额定供电电压；并联分闸脱扣器施加100%及85%交流电压、100%及65%直流电压"
                  },
                  {
                    "name": "规则: 高温保持期间密封试验适用性 | 断路器处于合闸或分闸位置在 $T_H$ 下保持24h期间 | if (test_state == 'closed' or test_state == 'open') and temperature == T_H then perform_seal_test == true"
                  },
                  {
                    "name": "规则: 温度变化率控制 | 从 $T_H$ 降温至 $T_A$ 过程 | temperature_change_rate == 10 K/h"
                  },
                  {
                    "name": "规则: 周围空气温度测量位置 | 环境温度测量 | temperature_measurement_location = half_height_of_breaker + 1m"
                  },
                  {
                    "name": "规则: 断路器高度方向温度偏差 | 环境温度测量 | max_temperature_deviation_along_height <= 5K"
                  },
                  {
                    "name": "规则: S1级断路器电缆长度条件 | S1级断路器 | cable_length >= 100"
                  },
                  {
                    "name": "规则: 风速测量点间距 | 风速测量环境 | distance_between_points = 0.3m"
                  },
                  {
                    "name": "规则: 操动机构流体压力要求（气动/液压） | 气动或液压操动机构 | a) 流体压力为最低功能压力，分闸脱扣器施加85%交流/65%直流电压，合闸脱扣器施加85%电压；b) 流体压力为额定充入压力，脱扣器施加额定电压"
                  },
                  {
                    "name": "规则: 高温试验与低温试验顺序可省略条款 | 高温试验紧接低温试验后 | skip_l_m_if_following_low_temp"
                  },
                  {
                    "name": "规则: M1级机械操作次数 | M1级断路器 | test_count = 2000"
                  },
                  {
                    "name": "规则: 密封试验重复性 | 试验结束后恢复至 $T_A$ 并热稳定 | perform_seal_test_after_recovery == true"
                  },
                  {
                    "name": "规则: 温升试验电流条件 | 进行温升试验 | 应在额定相数下通以额定电流，电流从母线端流向电缆连接末端"
                  },
                  {
                    "name": "规则: 交替操作顺序间隔 | 降温过渡期间交替执行操作顺序 | interval_between_sequences == 30 min"
                  },
                  {
                    "name": "规则: 额定连续电流为连续电流试验输入参数 | 额定连续电流必须提供"
                  },
                  {
                    "name": "规则: 风速测量超出断路器两端长度 | 风速测量环境 | measurement_length_exceeds_ends_by >= 0.5m"
                  },
                  {
                    "name": "规则: 风速测量偏差允许范围 | 风速测量环境 | individual_wind_speed_deviation <= ±50%"
                  },
                  {
                    "name": "规则: E2级断路器试验依据 | E2级断路器 | if (auto_reclose == false) then test_procedure = 7.112.1 else test_procedure = 7.112.2"
                  },
                  {
                    "name": "规则: S1级断路器电容条件 | S1级断路器 | equivalent_capacitance >= 5e-9"
                  },
                  {
                    "name": "规则: 累积泄漏不触发闭锁 | 整个高温试验过程中 | cumulative_leakage < lockout_pressure and cumulative_leakage <= alarm_pressure"
                  },
                  {
                    "name": "规则: 密封试验允许漏气率 | 低温或高温试验期间 | leakage_rate <= GB/T 11022-2020 Table 15"
                  },
                  {
                    "name": "规则: 适用电压范围 | 3.6 kV ≤ rated_voltage ≤ 40.5 kV"
                  },
                  {
                    "name": "规则: 气体压力整定要求 | 关合和开断试验 | 气体压力应整定到试验方式对应的要求值"
                  },
                  {
                    "name": "规则: 过电流能力无规定 | 存在频繁间歇过电流 | intermittent_overcurrent == true"
                  },
                  {
                    "name": "规则: 连续电流试验为强制性温升型式试验 | X = Mandatory"
                  },
                  {
                    "name": "规则: 多导体并联时温差不得超过5K | mean of the temperature difference along each conductor of the multi-conductor arrangement shall not exceed 5K"
                  },
                  {
                    "name": "规则: C1级断路器验证依据 | C1级断路器 | test_procedure IN [7.111.9.2, 7.111.9.3]"
                  },
                  {
                    "name": "规则: 壳体密封接缝温度测量点数量 | 低温试验中密封接缝温度测量 | temperature_measurement_points_at_seal >= 10"
                  },
                  {
                    "name": "规则: C2级断路器验证依据 | C2级断路器 | test_procedure IN [7.111.9.2, 7.111.9.4]"
                  },
                  {
                    "name": "规则: S2级断路器电缆长度条件 | S2级断路器 | cable_length < 100"
                  },
                  {
                    "name": "规则: E2级断路器维护要求 | E2级断路器 | maintenance_required_for_main_circuit == false"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "型式试验期间，可以区别下述类型的容差：\n\n直接决定试品应力的试验参量的容差；\n\n——关于试验前后试品性能或特征的容差；\n\n——试验条件的容差；\n\n——使用的测量装置的参数容差。\n\n容差定义为标准中规定的试验数值的范围，且测到的试验数值应在该范围内试验方为有效。在某些情况下，即使测到的数值落在了该范围之外（此时导致了更严..."
                  },
                  {
                    "name": "因此,序列3可用来代替序列1和序列2以减少不同试验回路的次数。b在端子故障试验后和试验期间,断路器未经维修时,为满足本表的要求,确定附加试验的次数时,应考虑已进行过的试验。实际上,这就意味着标有b的数字减去1。"
                  },
                  {
                    "name": "，则开关装置的每一变化应完全按照a)的要求，或者适用时，按照上述b)的要求进行全部试验。\n\n如果并排或者多层设计的多个高压隔室不相同，但设计采用相同的开关装置时，则上述规定的试验/试验方式应在相关标准适用要求的最严酷条件下的隔室中进行。"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "的试验涵盖了较大的布置（即三极或多单元），这种情况通常为非封闭的开关设备和控制设备。这一规定适用于某些户外输电装置。\n\n如7.5.3.1中的规定：\n\n——对于额定频率为 $50\\mathrm{Hz}$ 和 $60\\mathrm{Hz}$ 且载流部件附近没有铁磁元件的开关设备和控制设备，只要在 $50\\mathrm{Hz..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  }
                ]
              }
            ]
          },
          {
            "name": "辅助和控制回路温升试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 默认为1次"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 适用电压范围 | 3.6 kV ≤ rated_voltage ≤ 40.5 kV"
                  },
                  {
                    "name": "规则: 适用电压范围 | 额定电压3.6 kV ~ 40.5 kV | rated_voltage >= 3.6 and rated_voltage <= 40.5"
                  },
                  {
                    "name": "规则: 辅助和控制回路额定供电电压铭牌标注条件 | 铭牌必须标注辅助和控制回路的额定供电电压（Ua）"
                  },
                  {
                    "name": "规则: 辅助和控制回路在防护丧失24小时内功能恢复 | 丧失‘适当的预防措施’超过2小时但不超过24小时 | 当使用条件恢复后，功能性应恢复到初始性能"
                  },
                  {
                    "name": "规则: 时间参量测试温度条件 | 测试在20°C ± 5°C环境下进行 | ambient_temperature = 20 ± 5"
                  },
                  {
                    "name": "规则: 交接试验中辅助回路温升检查 | 交接试验 | 应确认辅助和控制回路温升符合设计要求"
                  },
                  {
                    "name": "规则: 辅助回路温升试验持续时间容差 | test_duration ∈ [0, 1.1 * rated_duration]"
                  },
                  {
                    "name": "规则: 适用频率范围 | 频率 50Hz 及以下 | test_frequency <= 50"
                  },
                  {
                    "name": "规则: 辅助和控制回路温升试验适用条件 | 断路器配备辅助和控制回路 | if (is_with_auxiliary_circuit) then perform_aux_control_temperature_rise_test"
                  },
                  {
                    "name": "规则: 辅助和控制回路温升试验结果可纳入温升性能型式试验证书 | test_category = aux_control_temperature_rise"
                  },
                  {
                    "name": "规则: 辅助回路温升试验电流容差 | test_current_a ∈ [0, 1.05 * rated_current]"
                  },
                  {
                    "name": "规则: 辅助回路温升试验适用条件 | 开关装置包含辅助和控制回路 | if (has_auxiliary_control_circuit) then perform temperature rise test"
                  },
                  {
                    "name": "规则: 温升限值依据表14 | temperature_rise <= table14_limit"
                  },
                  {
                    "name": "规则: 辅助触头额定连续电流试验依据 | test_current_a == table8_rated_continuous_current"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "，则开关装置的每一变化应完全按照a)的要求，或者适用时，按照上述b)的要求进行全部试验。\n\n如果并排或者多层设计的多个高压隔室不相同，但设计采用相同的开关装置时，则上述规定的试验/试验方式应在相关标准适用要求的最严酷条件下的隔室中进行。"
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "型式试验期间，可以区别下述类型的容差：\n\n直接决定试品应力的试验参量的容差；\n\n——关于试验前后试品性能或特征的容差；\n\n——试验条件的容差；\n\n——使用的测量装置的参数容差。\n\n容差定义为标准中规定的试验数值的范围，且测到的试验数值应在该范围内试验方为有效。在某些情况下，即使测到的数值落在了该范围之外（此时导致了更严..."
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "因此,序列3可用来代替序列1和序列2以减少不同试验回路的次数。b在端子故障试验后和试验期间,断路器未经维修时,为满足本表的要求,确定附加试验的次数时,应考虑已进行过的试验。实际上,这就意味着标有b的数字减去1。"
                  }
                ]
              }
            ]
          }
        ]
      },
      {
        "name": "开合性能型式试验",
        "children": [
          {
            "name": "容性电流开断试验(CC1)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 24次"
                  },
                  {
                    "name": "操作顺序: O"
                  },
                  {
                    "name": "额定电压: 用户录入额定电压推荐标准推荐(Ic)的额定电缆充电开断电流 / 根据用户录入额定电压推荐标准推荐(Ic)的额定电缆充电开断电流"
                  },
                  {
                    "name": "试验电流A: 用户录入额定电缆充电开断电流(Ic)的10%~40%；未录入按表1优选值Ic的10%~40%。表1优选值：I1(3.6 / 用户录入额定电缆充电开断电流(Ic)的10%~40%；未录入按表1优选值Ic的10%~40%。表1优选值：I1(3.6 A"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2",
                    "note": "C1或C2，用户未输入默认C2"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 V"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 单元试验机械特性一致性要求 | 进行单个关合和开断单元试验 | mechanical_travel_characteristics == full_pole_characteristics"
                  },
                  {
                    "name": "规则: 极间分闸同期性要求 | 各极分闸触头分离时刻最大差异 ≤ 1/6 周波（额定频率） | max_open_synchronism <= 1/6 * (1/f_rated)"
                  },
                  {
                    "name": "规则: 容性电流开断试验CC1总次数约束 | 试验方式1(CC1) | test_count == 24"
                  },
                  {
                    "name": "规则: 燃弧时间控制受限时CC1最大试验次数 | 由于断路器特性妨碍燃弧时间精确控制 | test_count <= 72"
                  },
                  {
                    "name": "规则: 容性回路300ms电压衰减要求豁免 | 试验方式为LC1或CC1 | 300ms电压衰减≤10% 不适用"
                  },
                  {
                    "name": "规则: 电动力影响忽略条件 | 试验电流 ≤ 60% 额定短路开断电流 | test_current_ka <= 0.6 * rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: 适用电压范围 | 额定电压3.6 kV ~ 40.5 kV | rated_voltage >= 3.6 and rated_voltage <= 40.5"
                  },
                  {
                    "name": "规则: 近区故障试验电压分布一致性 | 进行近区故障单元试验 | source_side_trv_and_line_side_trv_use_same_voltage_distribution_coefficient"
                  },
                  {
                    "name": "规则: C1级重新划分：线路/电缆充电电流试验总重击穿限值 | 试验为LC1或LC2或CC1或CC2 | total_breakdowns <= 2"
                  },
                  {
                    "name": "规则: 交接试验中容性电流开断特性确认 | 交接试验 | 应确认额定线路充电开断电流、额定电缆充电开断电流、额定单个电容器组开断电流、额定背对背电容器组开断电流和关合涌流符合表33要求"
                  },
                  {
                    "name": "规则: 容性电流重击穿触发状态检查 | 在LC1、LC2、CC1、CC2、BC1、BC2等容性电流试验中发生重击穿且峰值恢复电压低于状态检查电压 | if (capacitive_switching_failure_count > 0) and (peak_recovery_voltage < voltage_check_threshold) then require_voltage_check = true"
                  },
                  {
                    "name": "规则: CC1适用系统类型 | 中性点有效接地系统中额定电压72.5kV及以下，铠装电缆和线路充电电流 | system_type == 'effective_neutral_grounding' and rated_voltage <= 72.5kV and load_type == 'cable_charging_current'"
                  },
                  {
                    "name": "规则: 容性电流开断试验适用电压范围 | 与连有小电容的变压器相连的断路器 | 额定电压 ≥ 3.6 kV 且 < 126 kV"
                  },
                  {
                    "name": "规则: 单元试验电流限值条件 | 进行单个关合和开断单元试验 | test_current_ka <= 0.6 * rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: 电压分布确定方法 | 进行单元试验时确定各单元间电压分布 | voltage_distribution == measured_or_calculated_based_on_stray_capacitance"
                  },
                  {
                    "name": "规则: TRV等效频率计算规则（四参数法） | 使用四参数法计算TRV等效频率 | equivalent_frequency = 1 / (2 * t1)"
                  },
                  {
                    "name": "规则: TRV等效频率计算规则（两参数法） | 使用两参数法计算TRV等效频率 | equivalent_frequency = 1 / (2 * t3)"
                  },
                  {
                    "name": "规则: 极间合闸同期性要求 | 各极合闸触头接触时刻最大差异 ≤ 1/4 周波（额定频率） | max_close_synchronism <= 1/4 * (1/f_rated)"
                  },
                  {
                    "name": "规则: 串联关合单元合闸同期性要求 | 串联关合单元触头接触时刻最大差异 ≤ 1/6 周波（额定频率） | max_close_synchronism_series <= 1/6 * (1/f_rated)"
                  },
                  {
                    "name": "规则: 合闸电阻器触头接触最大差异 | 合闸电阻器触头接触时刻最大差异 ≤ 1/2 周波（额定频率） | max_close_synchronism_resistor <= 1/2 * (1/f_rated)"
                  },
                  {
                    "name": "规则: 串联合闸电阻器触头接触最大差异 | 串联合闸电阻器触头接触时刻最大差异 ≤ 1/3 周波（额定频率） | max_close_synchronism_resistor_series <= 1/3 * (1/f_rated)"
                  },
                  {
                    "name": "规则: C2级容性开断试验重击穿允许次数与重复规则 | 试验方式为LC1或LC2 | total_breakdowns <= 1"
                  },
                  {
                    "name": "规则: C2级容性开断试验重击穿重复逻辑 | 试验方式1(LC1/CC1/BC1)或试验方式2(LC2/CC2/BC2)出现1次重击穿 | repeat_both_modes_without_maintenance"
                  },
                  {
                    "name": "规则: CC1与CC2合并规则 | 当验证多种容性电流额定值时 | if test_item == 'CC2' then test_current_a >= 100% of highest rated capacitive current; if test_item == 'CC1' then test_current_a == 10%~40% of highest rated capacitive current"
                  },
                  {
                    "name": "规则: 试验电压选择 | 单元试验 | test_voltage = max(voltage_across_all_poles)"
                  },
                  {
                    "name": "规则: 操作顺序CO涵盖O | 当试验条件相同时 | if required_sequence == 'O' and test_sequence == 'CO' then CO covers O"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  }
                ]
              }
            ]
          },
          {
            "name": "容性电流开断试验(LC1)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 24次"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "额定电压: 用户录入（试验电压基础） / 用户录入（试验电压基础） kV"
                  },
                  {
                    "name": "试验电流A: 用户录入额定线路充电开断电流(I1)的10%~40%；未录入按表1优选值I1的10%~40%。表1优选值：I1(3.6 / 用户录入额定线路充电开断电流(I1)的10%~40%；未录入按表1优选值I1的10%~40%。表1优选值：I1(3.6 A"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2",
                    "note": "C1或C2，用户未输入默认C2"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "操作顺序: O"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 关合涌流阻尼系数要求 | 额定电压≤72.5kV | damping_ratio >= 0.75"
                  },
                  {
                    "name": "规则: kaf系数取值规则 | 额定电压>800kV | kaf = 1.5"
                  },
                  {
                    "name": "规则: 时间参量测试条件 | 时间参量基于额定供电电压、频率、压缩气源压力、额定充入压力、20°C ± 5°C | time_param_conditions = [rated_voltage, rated_frequency, rated_pressure, rated_fill_pressure, ambient_temp=20±5]"
                  },
                  {
                    "name": "规则: 最大试验次数限制 | 断路器特性妨碍燃弧时间精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: 极间分闸同期性要求 | 各极分闸触头分离时刻最大差异 ≤ 1/6 周波（额定频率） | max_open_synchronism <= 1/6 * (1/f_rated)"
                  },
                  {
                    "name": "规则: 电流波形要求 | 开断电流测量 | current_rms / fundamental_current_rms <= 1.2"
                  },
                  {
                    "name": "规则: 操作流体压力极限性能要求 | 在最低压力下应能完成O、CO、O-0.3s-CO操作 | operation_sequence_allowed = ['O', 'CO', 'O-0.3s-CO'] at min_pressure"
                  },
                  {
                    "name": "规则: 电压变化超限时允许替代试验 | 电压变化超过2%（LC1/CC1/BC1）或5%（LC2/CC2/BC2） | use specified recovery voltage test or synthetic test"
                  },
                  {
                    "name": "规则: 接地条件规则 | 中性点非有效接地系统 | neutral_point_grounding = false"
                  },
                  {
                    "name": "规则: 接地条件规则 | 中性点有效接地系统 | neutral_point_grounding = true; zero_sequence_impedance <= 3 * positive_sequence_impedance"
                  },
                  {
                    "name": "规则: 容性电流开断试验中A'-C'电压 | 容性电流开断试验，表D.3 | inter_terminal_voltage = 2.37 * rated_voltage * sqrt(2) / sqrt(3)"
                  },
                  {
                    "name": "规则: 容性电流开断试验中A-A'电压 | 容性电流开断试验，表D.3 | inter_terminal_voltage = 2.5 * rated_voltage * sqrt(2) / sqrt(3)"
                  },
                  {
                    "name": "规则: 电流过零要求 | 开断电流波形 | zero_crossings_per_half_cycle <= 1"
                  },
                  {
                    "name": "规则: 容性电流开断试验电压依据表D.3 | 容性电流开断试验，表D.3 | test_voltage = table_d3_value * rated_voltage * sqrt(2) / sqrt(3)"
                  },
                  {
                    "name": "规则: 容性开断试验电流倍数依据接地系统类型 | 中性点有效接地系统 | test_current_a = 1.25 * rated_capacitive_interrupting_current"
                  },
                  {
                    "name": "规则: 涌流频率要求 | 背对背电容器组关合试验 | making_inrush_frequency = 4250 Hz"
                  },
                  {
                    "name": "规则: 容性电流重击穿触发状态检查 | 在LC1、LC2、CC1、CC2、BC1、BC2等容性电流试验中发生重击穿且峰值恢复电压低于状态检查电压 | if (capacitive_switching_failure_count > 0) and (peak_recovery_voltage < voltage_check_threshold) then require_voltage_check = true"
                  },
                  {
                    "name": "规则: 容性回路电容比例要求 | 额定电压>72.5kV | positive_sequence_capacitance = 2 * zero_sequence_capacitance"
                  },
                  {
                    "name": "规则: kaf系数取值规则 | S2级断路器 | kaf = 1.54"
                  },
                  {
                    "name": "规则: 容性开断试验电流倍数依据接地系统类型 | 中性点非有效接地系统 | test_current_a = 1.7 * rated_capacitive_interrupting_current"
                  },
                  {
                    "name": "规则: 试验操作序列 | 6CO + 3CO + 6CO + 3CO + (24 - 18)CO = 24 CO"
                  },
                  {
                    "name": "规则: kaf系数取值规则 | 额定电压126kV~800kV或S1级断路器 | kaf = 1.4"
                  },
                  {
                    "name": "规则: 容性电流试验适用条件 | 规定有相关的额定值和级别(C1级或C2级) | if (capacitive_rated_value == true and (capacitive_class == 'C1' or capacitive_class == 'C2')) then applicability = true"
                  },
                  {
                    "name": "规则: 三相容性电流开断试验电压计算规则 | 三相试验，中性点有效接地系统 | UCE=Ur√2/√3, UC'E=1.5×Ur√2/√3, UC/C'=2.5×Ur√2/√3"
                  },
                  {
                    "name": "规则: 三相容性电流开断试验电压计算规则（非有效接地） | 三相试验，中性点非有效接地系统 | UCE=1.2×Ur√2/√3, UC'E=1.2×Ur√2/√3, UC/C'=2.2×Ur√2/√3"
                  },
                  {
                    "name": "规则: 单相容性电流开断试验电压计算规则（有效接地） | 单相试验，中性点有效接地系统 | UCE=1.3×Ur√2/√3, UC'E=1.5×Ur√2/√3, UC/C'=2.8×Ur√2/√3"
                  },
                  {
                    "name": "规则: 单相容性电流开断试验电压计算规则（非有效接地） | 单相试验，中性点非有效接地系统 | UCE=1.3×Ur√2/√3, UC'E=1.5×Ur√2/√3, UC/C'=2.4×Ur√2/√3"
                  },
                  {
                    "name": "规则: 极间合闸同期性要求 | 各极合闸触头接触时刻最大差异 ≤ 1/4 周波（额定频率） | max_close_synchronism <= 1/4 * (1/f_rated)"
                  },
                  {
                    "name": "规则: 串联关合单元合闸同期性要求 | 串联关合单元触头接触时刻最大差异 ≤ 1/6 周波（额定频率） | max_close_synchronism_series <= 1/6 * (1/f_rated)"
                  },
                  {
                    "name": "规则: 合闸电阻器触头接触最大差异 | 合闸电阻器触头接触时刻最大差异 ≤ 1/2 周波（额定频率） | max_close_synchronism_resistor <= 1/2 * (1/f_rated)"
                  },
                  {
                    "name": "规则: 串联合闸电阻器触头接触最大差异 | 串联合闸电阻器触头接触时刻最大差异 ≤ 1/3 周波（额定频率） | max_close_synchronism_resistor_series <= 1/3 * (1/f_rated)"
                  },
                  {
                    "name": "规则: 串联关合单元分闸同期性要求 | 串联关合单元触头分离时刻最大差异 ≤ 1/8 周波（额定频率） | max_open_synchronism_series <= 1/8 * (1/f_rated)"
                  },
                  {
                    "name": "规则: 可规定的时间参量 | 时间参量包括：分闸时间、合闸时间、分-合时间、重合闸时间、合-分时间、预接入时间 | time_parameters = ['opening_time', 'closing_time', 'open-close_time', 'reclosing_time', 'close-open_time', 'pre-insertion_time']"
                  },
                  {
                    "name": "规则: 容性电流开断试验极间电压约束 | 容性电流开断试验，表D.3 | inter_terminal_voltage <= 1.73 * rated_voltage * sqrt(2) / sqrt(3)"
                  },
                  {
                    "name": "规则: 容性电流开断试验中A-B'电压 | 容性电流开断试验，表D.3 | inter_terminal_voltage = 1.87 * rated_voltage * sqrt(2) / sqrt(3)"
                  },
                  {
                    "name": "规则: 容性电流开断试验中B-A'电压 | 容性电流开断试验，表D.3 | inter_terminal_voltage = 2.5 * rated_voltage * sqrt(2) / sqrt(3)"
                  },
                  {
                    "name": "规则: 容性电流开断试验中C-A'电压 | 容性电流开断试验，表D.3 | inter_terminal_voltage = 2.5 * rated_voltage * sqrt(2) / sqrt(3)"
                  },
                  {
                    "name": "规则: 关合涌流阻尼系数要求 | 额定电压>72.5kV | damping_ratio >= 0.85"
                  },
                  {
                    "name": "规则: 串联电阻限制 | 使用电容器模拟线路或电缆 | series_resistance <= 0.05 * capacitive_reactance"
                  },
                  {
                    "name": "规则: 50Hz试验可覆盖60Hz试验条件 | 断路器断口间恢复电压在8.3ms内不低于60Hz电压值 | 50Hz test covers 60Hz test"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "，则开关装置的每一变化应完全按照a)的要求，或者适用时，按照上述b)的要求进行全部试验。\n\n如果并排或者多层设计的多个高压隔室不相同，但设计采用相同的开关装置时，则上述规定的试验/试验方式应在相关标准适用要求的最严酷条件下的隔室中进行。"
                  }
                ]
              }
            ]
          },
          {
            "name": "容性电流开断试验(LC2)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 24次"
                  },
                  {
                    "name": "试验电流A: 用户录入额定电缆充电开断电流(Ic)；未录入按表1优选值Ic。表1优选值：I1(3.6 / 用户录入额定电缆充电开断电流(Ic)；未录入按表1优选值Ic。表1优选值：I1(3.6 kA"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "操作顺序: CO"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2",
                    "note": "C1或C2，用户未输入默认C2"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 容性电流开断试验(LC2)适用条件 | 断路器用于容性负载开合且需更高试验次数 | LC2试验要求与LC1相同参数，但需增加试验次数"
                  },
                  {
                    "name": "规则: C2级容性开断试验重击穿允许次数与重复规则 | 试验方式为LC1或LC2 | total_breakdowns <= 1"
                  },
                  {
                    "name": "规则: LSC2B运行连续性类别要求 | 设备为LSC2B-PM级金属封闭开关设备 | 设备必须满足LSC2B类别：打开其他可触及隔室时，连接隔室（电缆）仍可带电"
                  },
                  {
                    "name": "规则: 容性开断试验电流倍数依据接地系统类型 | 中性点非有效接地系统 | test_current_a = 1.7 * rated_capacitive_interrupting_current"
                  },
                  {
                    "name": "规则: 操作顺序CO涵盖O | 当试验条件相同时 | if required_sequence == 'O' and test_sequence == 'CO' then CO covers O"
                  },
                  {
                    "name": "规则: 操作流体压力极限性能要求 | 在最低压力下应能完成O、CO、O-0.3s-CO操作 | operation_sequence_allowed = ['O', 'CO', 'O-0.3s-CO'] at min_pressure"
                  },
                  {
                    "name": "规则: 试验操作序列 | 6CO + 3CO + 6CO + 3CO + (24 - 18)CO = 24 CO"
                  },
                  {
                    "name": "规则: 50Hz试验可覆盖60Hz试验条件 | 断路器断口间恢复电压在8.3ms内不低于60Hz电压值 | 50Hz test covers 60Hz test"
                  },
                  {
                    "name": "规则: 串联关合单元合闸同期性要求 | 串联关合单元触头接触时刻最大差异 ≤ 1/6 周波（额定频率） | max_close_synchronism_series <= 1/6 * (1/f_rated)"
                  },
                  {
                    "name": "规则: 适用电压范围 | 电压 3kV 及以上 | rated_voltage >= 3000"
                  },
                  {
                    "name": "规则: 容性回路300ms电压衰减要求豁免 | 试验方式为LC2或CC2 | 300ms电压衰减≤10% 不适用"
                  },
                  {
                    "name": "规则: 容性开断试验电流倍数依据接地系统类型 | 中性点有效接地系统 | test_current_a = 1.25 * rated_capacitive_interrupting_current"
                  },
                  {
                    "name": "规则: TRV等效频率计算规则（四参数法） | 使用四参数法计算TRV等效频率 | equivalent_frequency = 1 / (2 * t1)"
                  },
                  {
                    "name": "规则: 适用电压范围 | 3.6 kV ≤ rated_voltage ≤ 40.5 kV"
                  },
                  {
                    "name": "规则: C2级容性开断试验重击穿重复逻辑 | 试验方式1(LC1/CC1/BC1)或试验方式2(LC2/CC2/BC2)出现1次重击穿 | repeat_both_modes_without_maintenance"
                  },
                  {
                    "name": "规则: 残余电压保持时间 | 容性回路开断后 | residual_voltage_duration >= 0.3s"
                  },
                  {
                    "name": "规则: 容性电流重击穿触发状态检查 | 在LC1、LC2、CC1、CC2、BC1、BC2等容性电流试验中发生重击穿且峰值恢复电压低于状态检查电压 | if (capacitive_switching_failure_count > 0) and (peak_recovery_voltage < voltage_check_threshold) then require_voltage_check = true"
                  },
                  {
                    "name": "规则: 灭弧介质体积比例要求 | 进行单个关合和开断单元试验 | arc_quenching_medium_volume_ratio == proportional_to_assembly_part"
                  },
                  {
                    "name": "规则: 最大试验次数限制 | 断路器特性妨碍燃弧时间精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: 电动力影响忽略条件 | 试验电流 ≤ 60% 额定短路开断电流 | test_current_ka <= 0.6 * rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: 近区故障试验电压分布一致性 | 进行近区故障单元试验 | source_side_trv_and_line_side_trv_use_same_voltage_distribution_coefficient"
                  },
                  {
                    "name": "规则: TRV等效频率计算规则（两参数法） | 使用两参数法计算TRV等效频率 | equivalent_frequency = 1 / (2 * t3)"
                  },
                  {
                    "name": "规则: C1级重新划分：线路/电缆充电电流试验总重击穿限值 | 试验为LC1或LC2或CC1或CC2 | total_breakdowns <= 2"
                  },
                  {
                    "name": "规则: 三相容性电流开断试验电压计算规则（LC2） | 三相试验，中性点有效接地系统 | UCE=Ur√2/√3, UC'E=1.5×Ur√2/√3, UC/C'=2.5×Ur√2/√3"
                  },
                  {
                    "name": "规则: 三相容性电流开断试验电压计算规则（LC2，非有效接地） | 三相试验，中性点非有效接地系统 | UCE=1.2×Ur√2/√3, UC'E=1.2×Ur√2/√3, UC/C'=2.2×Ur√2/√3"
                  },
                  {
                    "name": "规则: 单相容性电流开断试验电压计算规则（LC2，有效接地） | 单相试验，中性点有效接地系统 | UCE=1.3×Ur√2/√3, UC'E=1.5×Ur√2/√3, UC/C'=2.8×Ur√2/√3"
                  },
                  {
                    "name": "规则: 单相容性电流开断试验电压计算规则（LC2，非有效接地） | 单相试验，中性点非有效接地系统 | UCE=1.3×Ur√2/√3, UC'E=1.5×Ur√2/√3, UC/C'=2.4×Ur√2/√3"
                  },
                  {
                    "name": "规则: 极间合闸同期性要求 | 各极合闸触头接触时刻最大差异 ≤ 1/4 周波（额定频率） | max_close_synchronism <= 1/4 * (1/f_rated)"
                  },
                  {
                    "name": "规则: 合闸电阻器触头接触最大差异 | 合闸电阻器触头接触时刻最大差异 ≤ 1/2 周波（额定频率） | max_close_synchronism_resistor <= 1/2 * (1/f_rated)"
                  },
                  {
                    "name": "规则: 串联合闸电阻器触头接触最大差异 | 串联合闸电阻器触头接触时刻最大差异 ≤ 1/3 周波（额定频率） | max_close_synchronism_resistor_series <= 1/3 * (1/f_rated)"
                  },
                  {
                    "name": "规则: 极间分闸同期性要求 | 各极分闸触头分离时刻最大差异 ≤ 1/6 周波（额定频率） | max_open_synchronism <= 1/6 * (1/f_rated)"
                  },
                  {
                    "name": "规则: 串联关合单元分闸同期性要求 | 串联关合单元触头分离时刻最大差异 ≤ 1/8 周波（额定频率） | max_open_synchronism_series <= 1/8 * (1/f_rated)"
                  },
                  {
                    "name": "规则: 可规定的时间参量 | 时间参量包括：分闸时间、合闸时间、分-合时间、重合闸时间、合-分时间、预接入时间 | time_parameters = ['opening_time', 'closing_time', 'open-close_time', 'reclosing_time', 'close-open_time', 'pre-insertion_time']"
                  },
                  {
                    "name": "规则: 时间参量测试条件 | 时间参量基于额定供电电压、频率、压缩气源压力、额定充入压力、20°C ± 5°C | time_param_conditions = [rated_voltage, rated_frequency, rated_pressure, rated_fill_pressure, ambient_temp=20±5]"
                  },
                  {
                    "name": "规则: 电压变化超限时允许替代试验 | 电压变化超过2%（LC1/CC1/BC1）或5%（LC2/CC2/BC2） | use specified recovery voltage test or synthetic test"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "，则开关装置的每一变化应完全按照a)的要求，或者适用时，按照上述b)的要求进行全部试验。\n\n如果并排或者多层设计的多个高压隔室不相同，但设计采用相同的开关装置时，则上述规定的试验/试验方式应在相关标准适用要求的最严酷条件下的隔室中进行。"
                  }
                ]
              }
            ]
          },
          {
            "name": "容性电流开断试验(BC1)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流A: 用户录入额定背对背电容器组开断电流(Ibb)的10%~40%；未录入按表1优选值Ibb的10%~40%。表1优选值：I1(3.6 / 用户录入额定背对背电容器组开断电流(Ibb)的10%~40%；未录入按表1优选值Ibb的10%~40%。表1优选值：I1(3.6 A"
                  },
                  {
                    "name": "操作顺序: O"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2"
                  },
                  {
                    "name": "关合涌流的频率: Ibi=20kA对应4250Hz（背对背工况）"
                  },
                  {
                    "name": "试验类别: 背对背电容器组开合试验或单个电容器组开合试验"
                  },
                  {
                    "name": "额定电压: 用户录入（试验电压基础） / 用户录入（试验电压基础）"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 燃弧时间控制受限时BC1最大试验次数（三相） | 三相电容器组，由于断路器特性妨碍燃弧时间精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: TRV等效频率计算规则（四参数法） | 使用四参数法计算TRV等效频率 | equivalent_frequency = 1 / (2 * t1)"
                  },
                  {
                    "name": "规则: 适用电压范围 | 电压 3kV 及以上 | rated_voltage >= 3000"
                  },
                  {
                    "name": "规则: C2级容性开断试验重击穿允许次数与重复规则 | 试验方式为BC1或BC2 | total_breakdowns <= 1"
                  },
                  {
                    "name": "规则: BC1与BC2合并规则 | 当验证多种容性电流额定值时 | if test_item == 'BC2' then test_current_a >= 100% of highest rated capacitive current; if test_item == 'BC1' then test_current_a == 10%~40% of highest rated capacitive current"
                  },
                  {
                    "name": "规则: 容性开断试验方式限制 | 仅限于试验方式2 | operation_sequence = 6CO (30° step) + 3CO (min arcing) + 6CO (opposite polarity)"
                  },
                  {
                    "name": "规则: 灭弧介质体积比例要求 | 进行单个关合和开断单元试验 | arc_quenching_medium_volume_ratio == proportional_to_assembly_part"
                  },
                  {
                    "name": "规则: 容性回路300ms电压衰减要求豁免 | 试验方式为BC1或BC2 | 300ms电压衰减≤10% 不适用"
                  },
                  {
                    "name": "规则: 电动力影响忽略条件 | 试验电流 ≤ 60% 额定短路开断电流 | test_current_ka <= 0.6 * rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: 近区故障试验电压分布一致性 | 进行近区故障单元试验 | source_side_trv_and_line_side_trv_use_same_voltage_distribution_coefficient"
                  },
                  {
                    "name": "规则: C1级重新划分：电容器组电流试验总重击穿限值 | 试验为BC1或BC2 | total_breakdowns <= 5"
                  },
                  {
                    "name": "规则: 电压分布确定方法 | 进行单元试验时确定各单元间电压分布 | voltage_distribution == measured_or_calculated_based_on_stray_capacitance"
                  },
                  {
                    "name": "规则: TRV等效频率计算规则（两参数法） | 使用两参数法计算TRV等效频率 | equivalent_frequency = 1 / (2 * t3)"
                  },
                  {
                    "name": "规则: 适用频率范围 | 频率 50Hz 及以下 | test_frequency <= 50"
                  },
                  {
                    "name": "规则: 最低功能压力用于容性开断试验的适用条件 | 当试验涉及SF6开合介质时 | p_me >= minimum functional pressure for switching"
                  },
                  {
                    "name": "规则: 适用电压范围 | 额定电压3.6 kV ~ 40.5 kV | rated_voltage >= 3.6 and rated_voltage <= 40.5"
                  },
                  {
                    "name": "规则: 适用电压范围 | 3.6 kV ≤ rated_voltage ≤ 40.5 kV"
                  },
                  {
                    "name": "规则: Class C2 performance - retest requirement | one restrike occurred during test-duties 1 (LC1 or CC1 or BC1) and 2 (LC2 or CC2 or BC2) | both test-duties shall be repeated completely, including the C-operations"
                  },
                  {
                    "name": "规则: 交接试验中容性电流开断特性确认 | 交接试验 | 应确认额定线路充电开断电流、额定电缆充电开断电流、额定单个电容器组开断电流、额定背对背电容器组开断电流和关合涌流符合表33要求"
                  },
                  {
                    "name": "规则: 容性电流重击穿触发状态检查 | 在LC1、LC2、CC1、CC2、BC1、BC2等容性电流试验中发生重击穿且峰值恢复电压低于状态检查电压 | if (capacitive_switching_failure_count > 0) and (peak_recovery_voltage < voltage_check_threshold) then require_voltage_check = true"
                  },
                  {
                    "name": "规则: 容性电流开断试验BC1操作顺序 | 试验方式1（BC1） | close_rows: 0, open_rows: 24, open_rows_per_pole: 12, open_rows_with_min_arc_time_per_pole: 3, open_rows_distributed_per_pole: 6, step_angle: 30 (单相), 10 (三相)"
                  },
                  {
                    "name": "规则: 容性电流开断试验适用电压范围 | 与连有小电容的变压器相连的断路器 | 额定电压 > 800 kV"
                  },
                  {
                    "name": "规则: 容性开断试验电压计算规则 | 存在单相或两相接地故障 | test_voltage = rated_voltage / sqrt(3) * kc"
                  },
                  {
                    "name": "规则: 容性开断试验电流计算规则 | 存在单相或两相接地故障 | test_current_a = rated_capacitive_breaking_current * 1.25 或 1.7"
                  },
                  {
                    "name": "规则: 单元试验电流限值条件 | 进行单个关合和开断单元试验 | test_current_ka <= 0.6 * rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: 单元试验机械特性一致性要求 | 进行单个关合和开断单元试验 | mechanical_travel_characteristics == full_pole_characteristics"
                  },
                  {
                    "name": "规则: 容性电流开断试验BC1总次数约束（三相） | 三相电容器组，试验方式1(BC1) | test_count == 24"
                  },
                  {
                    "name": "规则: 容性电流开断试验BC1总次数约束（单相） | 单相电容器组，试验方式1(BC1) | test_count == 48"
                  },
                  {
                    "name": "规则: C2级容性开断试验重击穿重复逻辑 | 试验方式1(LC1/CC1/BC1)或试验方式2(LC2/CC2/BC2)出现1次重击穿 | repeat_both_modes_without_maintenance"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "left( {{252}\\mathrm{{kV}},{50}\\mathrm{{kA}},{50}\\mathrm{\\;{Hz}}\\text{时的}{L}_{90}\\text{、}{L}_{75}}\\right)$"
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  }
                ]
              }
            ]
          },
          {
            "name": "容性电流开断试验(CC2)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 24次"
                  },
                  {
                    "name": "试验电流A: 用户录入额定电缆充电开断电流(Ic)；未录入按表1优选值Ic。表1优选值：I1(3.6 / 用户录入额定电缆充电开断电流(Ic)；未录入按表1优选值Ic。表1优选值：I1(3.6 A"
                  },
                  {
                    "name": "额定电压: 用户录入（试验电压基础） / 用户录入（试验电压基础）"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 V"
                  },
                  {
                    "name": "操作顺序: CO"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2",
                    "note": "C1或C2，用户未输入默认C2"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: CC2适用系统类型 | 中性点有效接地系统中额定电压72.5kV及以下，铠装电缆和线路充电电流 | system_type == 'effective_neutral_grounding' and rated_voltage <= 72.5kV and load_type == 'cable_charging_current'"
                  },
                  {
                    "name": "规则: 燃弧时间控制受限时CC2最大试验次数 | 由于断路器特性妨碍燃弧时间精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: 近区故障试验电压分布一致性 | 进行近区故障单元试验 | source_side_trv_and_line_side_trv_use_same_voltage_distribution_coefficient"
                  },
                  {
                    "name": "规则: 容性电流重击穿触发状态检查 | 在LC1、LC2、CC1、CC2、BC1、BC2等容性电流试验中发生重击穿且峰值恢复电压低于状态检查电压 | if (capacitive_switching_failure_count > 0) and (peak_recovery_voltage < voltage_check_threshold) then require_voltage_check = true"
                  },
                  {
                    "name": "规则: TRV等效频率计算规则（两参数法） | 使用两参数法计算TRV等效频率 | equivalent_frequency = 1 / (2 * t3)"
                  },
                  {
                    "name": "规则: 适用频率范围 | 频率 50Hz 及以下 | test_frequency <= 50"
                  },
                  {
                    "name": "规则: C2级容性开断试验重击穿重复逻辑 | 试验方式1(LC1/CC1/BC1)或试验方式2(LC2/CC2/BC2)出现1次重击穿 | repeat_both_modes_without_maintenance"
                  },
                  {
                    "name": "规则: CC2与CC1合并规则 | 当验证多种容性电流额定值时 | if test_item == 'CC2' then test_current_a >= 100% of highest rated capacitive current; if test_item == 'CC1' then test_current_a == 10%~40% of highest rated capacitive current"
                  },
                  {
                    "name": "规则: 容性电流开断试验CC2总次数约束 | 试验方式2(CC2) | test_count == 24"
                  },
                  {
                    "name": "规则: 电动力影响忽略条件 | 试验电流 ≤ 60% 额定短路开断电流 | test_current_ka <= 0.6 * rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: 交接试验中容性电流开断特性确认 | 交接试验 | 应确认额定线路充电开断电流、额定电缆充电开断电流、额定单个电容器组开断电流、额定背对背电容器组开断电流和关合涌流符合表33要求"
                  },
                  {
                    "name": "规则: TRV等效频率计算规则（四参数法） | 使用四参数法计算TRV等效频率 | equivalent_frequency = 1 / (2 * t1)"
                  },
                  {
                    "name": "规则: Class C2 performance - retest requirement | one restrike occurred during test-duties 1 (LC1 or CC1 or BC1) and 2 (LC2 or CC2 or BC2) | both test-duties shall be repeated completely, including the C-operations"
                  },
                  {
                    "name": "规则: 单元试验电流限值条件 | 进行单个关合和开断单元试验 | test_current_ka <= 0.6 * rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: 灭弧介质体积比例要求 | 进行单个关合和开断单元试验 | arc_quenching_medium_volume_ratio == proportional_to_assembly_part"
                  },
                  {
                    "name": "规则: 容性电流开断试验CC2操作顺序 | 试验方式2（CC2） | close_rows: 24, open_rows: 0, close_rows_per_pole: 12, close_rows_with_min_arc_time_per_pole: 3, close_rows_distributed_per_pole: 6, step_angle: 30 (单相), 10 (三相)"
                  },
                  {
                    "name": "规则: 适用电压范围 | 电压 3kV 及以上 | rated_voltage >= 3000"
                  },
                  {
                    "name": "规则: 容性回路300ms电压衰减要求豁免 | 试验方式为LC2或CC2 | 300ms电压衰减≤10% 不适用"
                  },
                  {
                    "name": "规则: LSC2B运行连续性类别要求 | 设备为LSC2B-PM级金属封闭开关设备 | 设备必须满足LSC2B类别：打开其他可触及隔室时，连接隔室（电缆）仍可带电"
                  },
                  {
                    "name": "规则: 单元试验机械特性一致性要求 | 进行单个关合和开断单元试验 | mechanical_travel_characteristics == full_pole_characteristics"
                  },
                  {
                    "name": "规则: 电压分布确定方法 | 进行单元试验时确定各单元间电压分布 | voltage_distribution == measured_or_calculated_based_on_stray_capacitance"
                  },
                  {
                    "name": "规则: C2级容性开断试验重击穿允许次数与重复规则 | 试验方式为LC1或LC2 | total_breakdowns <= 1"
                  },
                  {
                    "name": "规则: C1级重新划分：线路/电缆充电电流试验总重击穿限值 | 试验为LC1或LC2或CC1或CC2 | total_breakdowns <= 2"
                  },
                  {
                    "name": "规则: 试验电压选择 | 单元试验 | test_voltage = max(voltage_across_all_poles)"
                  },
                  {
                    "name": "规则: 残余电压保持时间 | 容性回路开断后 | residual_voltage_duration >= 0.3s"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  }
                ]
              }
            ]
          },
          {
            "name": "容性电流开断试验(BC2)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 单相120次，三相80次"
                  },
                  {
                    "name": "试验电流A: 用户录入额定背对背电容器组开断电流(Ibb)；未录入按表1优选值Ibb。表1优选值：I1(3.6 kV)：10 A，Ic(3.6 kV)：10 A / 用户录入额定背对背电容器组开断电流(Ibb)；未录入按表1优选值Ibb。表1优选值：I1(3.6 kV)：10 A，Ic(3.6 kV)：10 A A"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "操作顺序: 单相120次CO"
                  },
                  {
                    "name": "额定电压: 用户录入（试验电压基础） / 用户录入（试验电压基础）"
                  },
                  {
                    "name": "试验类别: 背对背电容器组开合试验或单个电容器组开合试验"
                  },
                  {
                    "name": "关合涌流的频率: Ibi=20kA对应4250Hz（背对背工况）"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 灭弧介质体积比例要求 | 进行单个关合和开断单元试验 | arc_quenching_medium_volume_ratio == proportional_to_assembly_part"
                  },
                  {
                    "name": "规则: 适用电压范围 | 额定电压3.6 kV ~ 40.5 kV | rated_voltage >= 3.6 and rated_voltage <= 40.5"
                  },
                  {
                    "name": "规则: 适用频率范围 | 频率 50Hz 及以下 | test_frequency <= 50"
                  },
                  {
                    "name": "规则: 燃弧时间控制受限时BC2最大试验次数（单相） | 单相电容器组，由于断路器特性妨碍燃弧时间精确控制 | test_count <= 158"
                  },
                  {
                    "name": "规则: 单元试验机械特性一致性要求 | 进行单个关合和开断单元试验 | mechanical_travel_characteristics == full_pole_characteristics"
                  },
                  {
                    "name": "规则: 最低功能压力用于容性开断试验的适用条件 | 当试验涉及SF6开合介质时 | p_me >= minimum functional pressure for switching"
                  },
                  {
                    "name": "规则: 容性电流开断试验BC2总次数约束（单相） | 单相电容器组，试验方式2(BC2) | test_count == 120"
                  },
                  {
                    "name": "规则: 交接试验中容性电流开断特性确认 | 交接试验 | 应确认额定线路充电开断电流、额定电缆充电开断电流、额定单个电容器组开断电流、额定背对背电容器组开断电流和关合涌流符合表33要求"
                  },
                  {
                    "name": "规则: 单元试验电流限值条件 | 进行单个关合和开断单元试验 | test_current_ka <= 0.6 * rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: TRV等效频率计算规则（四参数法） | 使用四参数法计算TRV等效频率 | equivalent_frequency = 1 / (2 * t1)"
                  },
                  {
                    "name": "规则: TRV等效频率计算规则（两参数法） | 使用两参数法计算TRV等效频率 | equivalent_frequency = 1 / (2 * t3)"
                  },
                  {
                    "name": "规则: Class C2 performance - retest requirement | one restrike occurred during test-duties 1 (LC1 or CC1 or BC1) and 2 (LC2 or CC2 or BC2) | both test-duties shall be repeated completely, including the C-operations"
                  },
                  {
                    "name": "规则: C2级容性开断试验重击穿允许次数与重复规则 | 试验方式为BC1或BC2 | total_breakdowns <= 1"
                  },
                  {
                    "name": "规则: C2 performance restrike retest rule | one restrike during test-duties 1 (LC1/CC1/BC1) and 2 (LC2/CC2/BC2) | both test-duties shall be repeated completely, including C-operations"
                  },
                  {
                    "name": "规则: 近区故障试验电压分布一致性 | 进行近区故障单元试验 | source_side_trv_and_line_side_trv_use_same_voltage_distribution_coefficient"
                  },
                  {
                    "name": "规则: 容性开断试验电流计算规则 | 存在单相或两相接地故障 | test_current_a = rated_capacitive_breaking_current * 1.25 或 1.7"
                  },
                  {
                    "name": "规则: 容性电流重击穿触发状态检查 | 在LC1、LC2、CC1、CC2、BC1、BC2等容性电流试验中发生重击穿且峰值恢复电压低于状态检查电压 | if (capacitive_switching_failure_count > 0) and (peak_recovery_voltage < voltage_check_threshold) then require_voltage_check = true"
                  },
                  {
                    "name": "规则: 容性开断试验电压计算规则 | 存在单相或两相接地故障 | test_voltage = rated_voltage / sqrt(3) * kc"
                  },
                  {
                    "name": "规则: 容性回路300ms电压衰减要求豁免 | 试验方式为BC1或BC2 | 300ms电压衰减≤10% 不适用"
                  },
                  {
                    "name": "规则: 适用电压范围 | 电压 3kV 及以上 | rated_voltage >= 3000"
                  },
                  {
                    "name": "规则: 适用电压范围 | 3.6 kV ≤ rated_voltage ≤ 40.5 kV"
                  },
                  {
                    "name": "规则: 燃弧时间控制受限时BC2最大试验次数（三相） | 三相电容器组，由于断路器特性妨碍燃弧时间精确控制 | test_count <= 100"
                  },
                  {
                    "name": "规则: 电压分布确定方法 | 进行单元试验时确定各单元间电压分布 | voltage_distribution == measured_or_calculated_based_on_stray_capacitance"
                  },
                  {
                    "name": "规则: C1级重新划分：电容器组电流试验总重击穿限值 | 试验为BC1或BC2 | total_breakdowns <= 5"
                  },
                  {
                    "name": "规则: C2级容性开断试验重击穿重复逻辑 | 试验方式1(LC1/CC1/BC1)或试验方式2(LC2/CC2/BC2)出现1次重击穿 | repeat_both_modes_without_maintenance"
                  },
                  {
                    "name": "规则: 容性开断试验方式限制 | 仅限于试验方式2 | operation_sequence = 6CO (30° step) + 3CO (min arcing) + 6CO (opposite polarity)"
                  },
                  {
                    "name": "规则: 电动力影响忽略条件 | 试验电流 ≤ 60% 额定短路开断电流 | test_current_ka <= 0.6 * rated_short_circuit_breaking_current"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "left( {{252}\\mathrm{{kV}},{50}\\mathrm{{kA}},{50}\\mathrm{\\;{Hz}}\\text{时的}{L}_{90}\\text{、}{L}_{75}}\\right)$"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  }
                ]
              }
            ]
          }
        ],
        "note": "缺T60(预备试验)，特征值有 试验电压(用户录入额定电压除2)、操作顺序(O)、试验电流kA(用户录入额定短路开断电流的60%)、试验次数(1)、试验相数(40.5kV及以下默认为三相)"
      },
      {
        "name": "短路性能型式试验",
        "children": [
          {
            "name": "短路开断试验(T100a)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 3"
                  },
                  {
                    "name": "试验电流kA: 客户输入额定短路开断电流 / 客户输入额定短路开断电流 kA"
                  },
                  {
                    "name": "最短分闸时间: 制造厂声明的最短分闸时间 s",
                    "note": "用户输入"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "试验电压: 根3，145及以下三相共箱试品则为额定电压 / 根3，145及以下三相共箱试品则为额定电压 kV",
                    "note": "40.5kV及以下三相则为额定电压"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  },
                  {
                    "name": "时间常数: 用户输入τ ms",
                    "note": "用户输入，如果未输入默认 45ms"
                  },
                  {
                    "name": "断路器等级: S1或S2",
                    "note": "S1或S2,用户未录入默认S1"
                  },
                  {
                    "name": "首开极系数kpp: 单相试验影响试验电压",
                    "note": "40.5kV及以下默认为1.5"
                  },
                  {
                    "name": "额定频率: 60Hz做50Hz及60Hz试验 Hz",
                    "note": "用户录入额定频率，用户未录入默认50Hz"
                  },
                  {
                    "name": "结构特征: 三相共箱共机构，三相分箱共机构，三相分箱分机构",
                    "note": "40.5kV及以下不考虑"
                  },
                  {
                    "name": "直流分量: 时间常数τ / 时间常数τ %",
                    "note": "公式e-^(最短分闸时间+10(50Hz)或8.3（60Hz）)/时间常数τ"
                  },
                  {
                    "name": "操作顺序: O"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 适用性：中性点非有效接地系统 | 中性点非有效接地三相系统 | equipment_scope == '中性点非有效接地三相系统'"
                  },
                  {
                    "name": "规则: T100a试验中每相开断前需调整短路起始相角以转移非对称性 | 试验方式T100a | adjust_short_circuit_phase_angle_between_operations"
                  },
                  {
                    "name": "规则: 适用电压范围 | 电压 3kV 及以上 | rated_voltage >= 3000"
                  },
                  {
                    "name": "规则: 适用频率范围 | 频率 50Hz 及以下 | test_frequency <= 50"
                  },
                  {
                    "name": "规则: 最低功能压力用于短路开断试验的适用条件 | 当试验涉及SF6开合介质时 | p_me >= minimum functional pressure for switching"
                  },
                  {
                    "name": "规则: T100a试验电压与额定电压关系 | 有限流装置的设备 | 试验电压应等于额定电压"
                  },
                  {
                    "name": "规则: T100a试验电流不低于额定值 | 包含限流装置的设备 | 预期电流（峰值、有效值和持续时间）不应小于额定值"
                  },
                  {
                    "name": "规则: T100a试验条件适用性 | 开关装置已通过型式试验 | 若开关装置已在相同或更严酷条件下完成关合和开断试验，则无需重复试验"
                  },
                  {
                    "name": "规则: 电压降低条件 | 试验电压低于额定电压 | test_voltage < rated_voltage"
                  },
                  {
                    "name": "规则: 峰值电流计算 | 额定频率为50Hz或60Hz | if test_frequency <= 50 then peak_current = 2.5 * test_current_ka else if test_frequency == 60 then peak_current = 2.6 * test_current_ka"
                  },
                  {
                    "name": "规则: 频率容差 | 额定频率为50Hz | test_frequency >= 48 and test_frequency <= 52"
                  },
                  {
                    "name": "规则: 单相试验触发条件 | 设备规定I_Ae且I_Ae > 87% of I_A | I_Ae_defined and I_Ae > 0.87 * I_A"
                  },
                  {
                    "name": "规则: 试验相数依据表B.1 | 隔室类型为三相隔室、连接隔室、单相隔室等 | if compartment_type in ['三相隔室', '连接隔室'] then test_phases = 3 else if compartment_type == '单相隔室' then test_phases = 1 else if '87%I' in test_current then test_phases = 2"
                  },
                  {
                    "name": "规则: 单相试验重复条件 | 单相试验中其他相被引燃 | if arc_ignites_in_other_phase then repeat_as_three_phase"
                  },
                  {
                    "name": "规则: T100a试验可省略条件 | T100a试验被省略 | T100s must cover both wiring configurations"
                  },
                  {
                    "name": "规则: T100a试验有效判据：最后半波持续时间Δt在90%~110%范围内 | 试验方式T100a | 90% ≤ Δt ≤ 110%"
                  },
                  {
                    "name": "规则: 脱扣命令调整 | 无法满足燃弧时间要求 | 调整断路器脱扣命令18°"
                  },
                  {
                    "name": "规则: 直流时间常数覆盖规则 | higher_tau_test_covers_lower_tau"
                  },
                  {
                    "name": "规则: 替代操动机构需重复T100a的条件 | 断路器装有替代操动机构且最短开断时间落入更短区间 | 必须进行T100a试验"
                  },
                  {
                    "name": "规则: 首开极系数kpp适用规则 | 额定电压 >= 126kV | first_pole_to_clear_factor_kpp == 1.3"
                  },
                  {
                    "name": "规则: T100a试验有效判据：Ihat×Δt乘积在90%~110%范围内 | 试验方式T100a | 90% ≤ (Ihat × Δt) ≤ 110%"
                  },
                  {
                    "name": "规则: TRV测量需考虑工频分量降低影响 | test_category == 'short-circuit' and test_frequency in [50, 60] | TRV_measurement_method must account for 6% reduction at 50Hz and 10% reduction at 60Hz"
                  },
                  {
                    "name": "规则: T100a试验有效判据：最后半波峰值Ihat在90%~110%范围内 | 试验方式T100a | 90% ≤ Ihat ≤ 110%"
                  },
                  {
                    "name": "规则: T100a用于变压器限制故障 | 变压器断路器短路电流等于额定短路开断电流，且电容满足表16或表17的TRV参数 | test_item = T100a"
                  },
                  {
                    "name": "规则: 直流分量计算公式 | %dc = 100 × exp(-(T_op + T_r)/τ)"
                  },
                  {
                    "name": "规则: T100a试验次数 | test_count = 3"
                  },
                  {
                    "name": "规则: T100a试验适用条件 | 故障类型为三相故障且涉及直流分量和时间常数 | fault_type = 'three_phase' AND dc_component is applicable AND time_constant is applicable"
                  },
                  {
                    "name": "规则: T100a试验中kpp=1.5和kpp=1.3对应不同延长大半波持续时间 | 试验方式T100a | if kpp=1.5 then use Δt2, Δta2; if kpp=1.3 then use Δt3, Δta3"
                  },
                  {
                    "name": "规则: T100a试验中Δt1、Δta1、Δt2、Δta2、Δt3、Δta3参数依据表11按τ和最短开断时间t查取 | 试验方式T100a | table_ref=表11; τ和最短开断时间t为输入，输出Δt1、Δta1、Δt2、Δta2、Δt3、Δta3"
                  },
                  {
                    "name": "规则: T100a试验中预期燃弧时间需符合附录A容差范围 | 试验方式T100a | actual_arcing_time ∈ [expected_arcing_time × 0.9, expected_arcing_time × 1.1]"
                  },
                  {
                    "name": "规则: 交接试验中短路开断特性确认 | 交接试验 | 应确认额定短路开断电流、额定短路关合电流、额定首开极系数、额定操作顺序符合表33要求"
                  },
                  {
                    "name": "规则: 首开极系数kpp适用规则 | 额定电压 < 126kV | first_pole_to_clear_factor_kpp == 1.5"
                  },
                  {
                    "name": "规则: 中性点非有效接地系统kpp规则 | 中性点非有效接地系统 | first_pole_to_clear_factor_kpp == 1.5"
                  },
                  {
                    "name": "规则: T100a试验开断电流为额定短路开断电流 | test_current_ka = rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: T100a试验直流分量不超过交流分量的20% | dc_component ≤ 0.2 * ac_component"
                  },
                  {
                    "name": "规则: T100a试验电流峰值不超过额定短路关合电流的110% | peak_current ≤ 1.1 * rated_short_circuit_making_current"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "于中性点非有效接地三相系统的属封闭开关设备和控制设备应进相试验。\n\n在给定的电压，电流和持续时间下进的试验通常对于所有较低的电流电压和持续时间有效。\n\n低的电流能影响压力择放装置的性能和烧穿特性：对于低于试验值的短路电流水平，解释试验\n\n子以注意"
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "，则开关装置的每一变化应完全按照a)的要求，或者适用时，按照上述b)的要求进行全部试验。\n\n如果并排或者多层设计的多个高压隔室不相同，但设计采用相同的开关装置时，则上述规定的试验/试验方式应在相关标准适用要求的最严酷条件下的隔室中进行。"
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。"
                  },
                  {
                    "name": "整台三极断路器进行试验。但是，如果受可供使用的试验设备的限制，只要在整个试验过程中施加的机械和电气应力在下列各方面同整台三极断路器等价或不处于较之更有利的条件下，可用断路器的一个单极进行试验：\n\n——关合操作时的机械行程特性（评估方法见7.102.4.1）； \n——开断操作时的机械行程特性（评估方法见7.102.4.1..."
                  },
                  {
                    "name": "7.106 短路试验程序"
                  }
                ]
              }
            ]
          },
          {
            "name": "失步关合和开断试验(OP1)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 40.5kV及以下试验次数为1次",
                    "note": "3次"
                  },
                  {
                    "name": "试验电压: 用户输入额定电压除根3。126及以上kpp=1.3的为2.0倍用户输入额定电压除根3。 / 126及以下kpp=1.5的为2.5倍用户输入额定电压除根3。126及以上kpp=1.3的为2.0倍用户输入额定电压除根3。",
                    "note": "40.5kV及以下默认为用户输入的额定电压除根3乘2.5(2.5倍相电压)"
                  },
                  {
                    "name": "操作顺序: O-O-O",
                    "note": "O"
                  }
                ],
                "note": "缺试验电流：用户输入额定失步开断电流的30%\n缺试验相数：默认为单相\n缺额定频率：用户录入，用户未录入默认50Hz"
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: OP1测试频率要求 | 认证50Hz和60Hz | OP1可在50Hz或60Hz下进行"
                  },
                  {
                    "name": "规则: 首开极系数默认值 | 额定电压126kV以下 | first_pole_to_clear_factor_kpp = 2.5"
                  },
                  {
                    "name": "规则: S1级断路器失步试验 TRV 值依据表20 | k_pp = 2.5 | table_ref=表20"
                  },
                  {
                    "name": "规则: S2级断路器失步试验 TRV 值依据表21 | k_pp = 2.5 | table_ref=表21"
                  },
                  {
                    "name": "规则: 额定电压 126kV 断路器失步试验 TRV 值依据表22 | k_pp = 2.5 | table_ref=表22"
                  },
                  {
                    "name": "规则: 额定电压 126kV 及以上断路器失步试验 TRV 值依据表23 | k_pp = 2.0 | table_ref=表23"
                  },
                  {
                    "name": "规则: TRV计算依据 | 第二和第三开断极 | u_c_second_third = u_c_first_pole * multiplier_from_table14"
                  },
                  {
                    "name": "规则: TRV计算试验方式映射 | table_ref: E.1, test_item: OP1"
                  },
                  {
                    "name": "规则: 失步关合和开断试验适用条件 | 规定有失步额定值 | if (has_stability_rated_value == true) then applicability = true"
                  },
                  {
                    "name": "规则: 首开极系数默认值 | 额定电压126kV及以上 | first_pole_to_clear_factor_kpp = 2.0"
                  },
                  {
                    "name": "规则: TRV参数范围约束 | 额定电压126kV及以上，试验方式OP1/OP2 | td_min = 2 μs, td_max = 73 μs; t'_min = 52 μs, t'_max = 559 μs; t3_min = 200 μs, t3_max = 1458 μs"
                  },
                  {
                    "name": "规则: OP1试验适用条件 | 预期有经常性失步开合或过负荷 | expected_asynchronous_operation = true OR overload_possible = true"
                  },
                  {
                    "name": "规则: 首开极系数kpp适用条件 | 试验方式为T10、T30、T60、T100s、OP1或OP2 | k_pp ∈ {1.3, 1.5}"
                  },
                  {
                    "name": "规则: 单相试验替代三相时的开断操作次数 | 使用单相试验代替三相条件 | test_count = 3"
                  },
                  {
                    "name": "规则: TRV乘数依据kpp值 | 验证第二或第三开断极的TRV | table_ref=\"表14\", k_pp=1.3 → second_pole_rrrv_multiplier=0.95, second_pole_uc_multiplier=0.97, third_pole_rrrv_multiplier=0.70, third_pole_uc_multiplier=0.77; k_pp=1.5 → second_pole_rrrv_multiplier=0.70, second_pole_uc_multiplier=0.58, third_pole_rrrv_multiplier=0.70, third_pole_uc_multiplier=0.58"
                  },
                  {
                    "name": "规则: 燃弧窗口依据kpp值 | 对称电流试验 | table_ref=\"表15\", k_pp=1.3或2.0 → first_pole_arc_window=[0,42], second_pole_arc_window=[77,119], third_pole_arc_window=[120,162]; k_pp=1.5或2.5 → first_pole_arc_window=[0,42], second_pole_arc_window=[90,132], third_pole_arc_window=[90,132]"
                  },
                  {
                    "name": "规则: 试验时间间隔强制条件 | 关合-开断试验 | time_interval = 0.3s"
                  },
                  {
                    "name": "规则: 最大试验时间间隔限制 | 试验站限制导致无法使用额定间隔 | time_interval <= 10min"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "7.104.3.4 涵盖 $k_{\\mathrm{pp}} = 1.3$ 和 $k_{\\mathrm{pp}} = 1.5$ 条件的试验"
                  }
                ]
              }
            ]
          },
          {
            "name": "短路开断试验(T100s)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流kA: 客户输入额定短路开断电流 / 客户输入额定短路开断电流 kA"
                  },
                  {
                    "name": "关合电流: 额定短路开断电流2.5倍（50Hz）或2.6倍（60Hz） kA"
                  },
                  {
                    "name": "首开极系数kpp: 单相试验影响试验电压 p.u.",
                    "note": "40.5kV及以下默认为1.5"
                  },
                  {
                    "name": "故障类型: 三相短路",
                    "note": "这个不要"
                  },
                  {
                    "name": "结构特征: 三相共箱共机构，三相分箱共机构，三相分箱分机构",
                    "note": "40.5kV及以下不考虑"
                  },
                  {
                    "name": "试验相数: 3"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  },
                  {
                    "name": "外壳是否带电: 用户录入",
                    "note": "这个不要"
                  },
                  {
                    "name": "不均匀系数: 应符合设计要求 p.u.",
                    "note": "这个不要"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 最低功能值"
                  },
                  {
                    "name": "断路器等级: S1或S2",
                    "note": "S1或S2,用户未录入默认S1"
                  },
                  {
                    "name": "额定频率: 60Hz做50Hz及60Hz试验 Hz",
                    "note": "用户录入额定频率，用户未录入默认50Hz"
                  }
                ],
                "note": "缺操作顺序：用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO\n缺试验电压：40.5kV及以下三相则为额定电压"
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: T100s试验电压与额定电压关系 | 有限流装置的设备 | 试验电压应等于额定电压"
                  },
                  {
                    "name": "规则: T100s试验电流不低于额定值 | 包含限流装置的设备 | 预期电流（峰值、有效值和持续时间）不应小于额定值"
                  },
                  {
                    "name": "规则: 替代操动机构需重复T100s | 断路器装有替代操动机构 | 必须进行T100s试验"
                  },
                  {
                    "name": "规则: T100s关合与开断试验电流峰值不超过额定短路关合电流的110% | peak_current ≤ 1.1 * rated_short_circuit_making_current"
                  },
                  {
                    "name": "规则: T10/T30/T60/T100s/OP1/OP2/L90/L75/L60 最长燃弧时间计算（kpp=1.3） | 断路器 k_pp = 1.3 | t_arcmax = t_arcmin + T * (162 / 360)"
                  },
                  {
                    "name": "规则: T100s短路关合电流为额定短路关合电流 | making_current = rated_short_circuit_making_current"
                  },
                  {
                    "name": "规则: T100s(a)关合操作需关合额定对称电流与额定非对称电流 | 直流时间常数等于规定值 | two_operations: [symmetric = rated_short_circuit_breaking_current, asymmetric = rated_short_circuit_making_current]"
                  },
                  {
                    "name": "规则: ITRV标准值表10（126kV及以上） | 额定电压 >= 126kV | fi = multiplier * ISC, ti = specified time"
                  },
                  {
                    "name": "规则: 中性点非有效接地系统kpp规则 | 中性点非有效接地系统 | first_pole_to_clear_factor_kpp == 1.5"
                  },
                  {
                    "name": "规则: 燃弧窗口依据kpp值 | 对称电流试验 | table_ref=\"表15\", k_pp=1.3或2.0 → first_pole_arc_window=[0,42], second_pole_arc_window=[77,119], third_pole_arc_window=[120,162]; k_pp=1.5或2.5 → first_pole_arc_window=[0,42], second_pole_arc_window=[90,132], third_pole_arc_window=[90,132]"
                  },
                  {
                    "name": "规则: 适用电压范围 | 电压 3kV 及以上 | rated_voltage >= 3000"
                  },
                  {
                    "name": "规则: 适用频率范围 | 频率 50Hz 及以下 | test_frequency <= 50"
                  },
                  {
                    "name": "规则: 首开极系数kpp适用条件 | 试验方式为T10、T30、T60、T100s、OP1或OP2 | k_pp ∈ {1.3, 1.5}"
                  },
                  {
                    "name": "规则: T100s试验条件适用性 | 开关装置已通过型式试验 | 若开关装置已在相同或更严酷条件下完成关合和开断试验，则无需重复试验"
                  },
                  {
                    "name": "规则: TRV乘数依据kpp值 | 验证第二或第三开断极的TRV | table_ref=\"表14\", k_pp=1.3 → second_pole_rrrv_multiplier=0.95, second_pole_uc_multiplier=0.97, third_pole_rrrv_multiplier=0.70, third_pole_uc_multiplier=0.77; k_pp=1.5 → second_pole_rrrv_multiplier=0.70, second_pole_uc_multiplier=0.58, third_pole_rrrv_multiplier=0.70, third_pole_uc_multiplier=0.58"
                  },
                  {
                    "name": "规则: T10/T30/T60/T100s/OP1/OP2/L90/L75/L60 三开断操作规则 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75或L60 | close_rows=3"
                  },
                  {
                    "name": "规则: 禁止维护条件-自动重合闸试验序列 | 自动重合闸或快速自动重合闸工况下的试验序列 | 断路器不得进行维护、维修或更换"
                  },
                  {
                    "name": "规则: T100s开断电流为额定短路开断电流的100% | test_current_ka = rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: 单相试验禁止用于共箱型断路器 | 断路器类型为共箱型金属封闭 | 禁止使用单相试验替代三相试验"
                  },
                  {
                    "name": "规则: ITRV豁免条件-低电压低电流 | 额定电压 < 126kV 且 额定短路开断电流 < 25kA | ITRV requirements are waived"
                  },
                  {
                    "name": "规则: T100s试验适用条件 | 故障类型为三相故障且涉及关合电流 | fault_type = 'three_phase' AND making_current is applicable"
                  },
                  {
                    "name": "规则: T100s触发状态检查电压 | 对于非终身密封断路器，若未进行L90，则T100s后必须进行状态检查电压试验 | if (breaker_type == 'non_lifetime_sealed') and (not performed_L90) and (performed_T100s) then require_voltage_check = true"
                  },
                  {
                    "name": "规则: T100s试验直流分量上限 | dc_component ≤ 20%"
                  },
                  {
                    "name": "规则: TRV测量需考虑工频分量降低影响 | test_category == 'short-circuit' and test_frequency in [50, 60] | TRV_measurement_method must account for 6% reduction at 50Hz and 10% reduction at 60Hz"
                  },
                  {
                    "name": "规则: T100s试验时延上限与L90关联 | 进行近区故障试验L90 | td上限=16μs, t'上限=45μs"
                  },
                  {
                    "name": "规则: 单相试验替代三相时的开断操作次数 | 使用单相试验代替三相条件 | test_count = 3"
                  },
                  {
                    "name": "规则: T100s试验TRV计算规则 | 试验方式为T100s | close_rows=3, open_rows=3, fracture_rows=0"
                  },
                  {
                    "name": "规则: 首开极系数kpp适用规则 | 额定电压 >= 126kV | first_pole_to_clear_factor_kpp == 1.3"
                  },
                  {
                    "name": "规则: T100s试验机械特性对比 | 断路器装有替代操动机构 | 将具有最长燃弧时间的开断操作机械特性与完全试验过断路器对比，符合附录C要求"
                  },
                  {
                    "name": "规则: T100s试验开断电流为额定短路开断电流 | test_current_ka = rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: T100s试验关合电流为额定短路关合电流 | making_current = rated_short_circuit_making_current"
                  },
                  {
                    "name": "规则: T100s试验直流分量不超过交流分量的20% | dc_component ≤ 0.2 * ac_component"
                  },
                  {
                    "name": "规则: T100s可拆分为T100s(a)关合与T100s(b)开断 | 试验设备无法满足7.105.1/7.105.2/7.105.3/7.103.4/7.105.5.2限值 | T100s = T100s(a) + T100s(b)"
                  },
                  {
                    "name": "规则: T100s(b)开断操作为O-t-CO-t'-CO序列 | 直流时间常数等于规定值 | operation_sequence = 'O-t-CO-t'-CO'"
                  },
                  {
                    "name": "规则: 直流时间常数小于规定值时T100s(a)仅需一次关合 | 试验回路直流时间常数小于规定值 | only_one_asymmetric_closure_required"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "7.104.3.4 涵盖 $k_{\\mathrm{pp}} = 1.3$ 和 $k_{\\mathrm{pp}} = 1.5$ 条件的试验"
                  },
                  {
                    "name": "7.106 短路试验程序"
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "，则开关装置的每一变化应完全按照a)的要求，或者适用时，按照上述b)的要求进行全部试验。\n\n如果并排或者多层设计的多个高压隔室不相同，但设计采用相同的开关装置时，则上述规定的试验/试验方式应在相关标准适用要求的最严酷条件下的隔室中进行。"
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。"
                  },
                  {
                    "name": "整台三极断路器进行试验。但是，如果受可供使用的试验设备的限制，只要在整个试验过程中施加的机械和电气应力在下列各方面同整台三极断路器等价或不处于较之更有利的条件下，可用断路器的一个单极进行试验：\n\n——关合操作时的机械行程特性（评估方法见7.102.4.1）； \n——开断操作时的机械行程特性（评估方法见7.102.4.1..."
                  }
                ]
              }
            ]
          },
          {
            "name": "短路开断试验(T60)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流kA: 客户输入额定短路开断电流 / 60%客户输入额定短路开断电流 kA",
                    "note": "60%用户输入额定短路开断电流"
                  },
                  {
                    "name": "试验次数: 1 / 1"
                  },
                  {
                    "name": "试验电压: 根3，40.5及以下三相则为额定电压 / 根3，40.5及以下三相则为额定电压 kV",
                    "note": "40.5kV及以下三相则为额定电压"
                  },
                  {
                    "name": "试验相数: 72.5及以上为单相，40.5及以下三相 / 72.5及以上为单相，40.5及以下三相"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  },
                  {
                    "name": "操作顺序: 用户录入额定操作顺序",
                    "note": "用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO"
                  },
                  {
                    "name": "断路器等级: S1或S2",
                    "note": "S1或S2,用户未录入默认S1"
                  },
                  {
                    "name": "首开极系数kpp: 单相试验影响试验电压 p.u.",
                    "note": "40.5kV及以下默认为1.5"
                  },
                  {
                    "name": "额定频率: 60Hz做50Hz试验",
                    "note": "用户录入额定频率，用户未录入默认50Hz"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: T60开断电流为额定短路开断电流的60% | test_current_ka = 0.6 * rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: TRV计算公式 | 试验方式为T10或T30 | u1 = 0.75 × k_pp × (Ur × √2 / √3)"
                  },
                  {
                    "name": "规则: 直流时间常数按额定电压分段 | IF Ur ≤ 40.5 kV THEN time_constant = 120 ms\nELIF 72.5 kV ≤ Ur ≤ 363 kV THEN time_constant = 60 ms\nELIF Ur = 550 kV OR Ur = 800 kV THEN time_constant = 75 ms\nELIF Ur ≤ 800 kV THEN time_constant = 45 ms\nELIF Ur > 800 kV THEN time_constant = 120 ms"
                  },
                  {
                    "name": "规则: T60试验方式第一参考电压u1计算 | 额定电压126kV及以上 | u1 = 0.75 × k_pp × (U_r × √2 / √3)"
                  },
                  {
                    "name": "规则: T60试验开断电流为额定短路开断电流的60% | test_current_ka = 0.6 * rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: T10/T30/T60/T100s/OP1/OP2/L90/L75/L60 最长燃弧时间计算（kpp=1.3） | 断路器 k_pp = 1.3 | t_arcmax = t_arcmin + T * (162 / 360)"
                  },
                  {
                    "name": "规则: 适用电压范围 | 电压 3kV 及以上 | rated_voltage >= 3000"
                  },
                  {
                    "name": "规则: 适用频率范围 | 频率 50Hz 及以下 | test_frequency <= 50"
                  },
                  {
                    "name": "规则: 燃弧窗口依据kpp值 | 对称电流试验 | table_ref=\"表15\", k_pp=1.3或2.0 → first_pole_arc_window=[0,42], second_pole_arc_window=[77,119], third_pole_arc_window=[120,162]; k_pp=1.5或2.5 → first_pole_arc_window=[0,42], second_pole_arc_window=[90,132], third_pole_arc_window=[90,132]"
                  },
                  {
                    "name": "规则: 表16/17中t3和uc值为参考值 | 额定电压≤126kV | close_rows=16, open_rows=0, fracture_rows=0"
                  },
                  {
                    "name": "规则: TRV乘数依据kpp值 | 验证第二或第三开断极的TRV | table_ref=\"表14\", k_pp=1.3 → second_pole_rrrv_multiplier=0.95, second_pole_uc_multiplier=0.97, third_pole_rrrv_multiplier=0.70, third_pole_uc_multiplier=0.77; k_pp=1.5 → second_pole_rrrv_multiplier=0.70, second_pole_uc_multiplier=0.58, third_pole_rrrv_multiplier=0.70, third_pole_uc_multiplier=0.58"
                  },
                  {
                    "name": "规则: 额定短路关合电流由表5峰值系数计算 | making_current = test_current_ka * peak_factor_from_table_5"
                  },
                  {
                    "name": "规则: 表17数据行数 | 额定电压为3.6kV至72.5kV | close_rows=16, open_rows=0, fracture_rows=0"
                  },
                  {
                    "name": "规则: T60试验方式TRV峰值计算公式 | 额定电压126kV及以上 | u_c = k_pp × k_af × (U_r × √2 / √3)"
                  },
                  {
                    "name": "规则: TRV测量需考虑工频分量降低影响 | test_category == 'short-circuit' and test_frequency in [50, 60] | TRV_measurement_method must account for 6% reduction at 50Hz and 10% reduction at 60Hz"
                  },
                  {
                    "name": "规则: T60试验TRV计算规则 | 试验方式为T60 | close_rows=3, open_rows=3, fracture_rows=0"
                  },
                  {
                    "name": "规则: kaf取值规则（T60） | 试验方式为T60 | k_af = 1.5 (S1级) 或 1.65 (S2级)"
                  },
                  {
                    "name": "规则: TRV时延td规则（T60） | 试验方式为T60 | t_d = 0.15 * t_3"
                  },
                  {
                    "name": "规则: T60试验方式t2与t1关系 | 额定电压126kV及以上 | t2 = 6×t1"
                  },
                  {
                    "name": "规则: T10/T30/T60/T100s/OP1/OP2/L90/L75/L60 中燃弧时间计算 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75或L60 | t_arcmed = (t_arcmax + t_arcmin) / 2"
                  },
                  {
                    "name": "规则: 单相试验替代三相时的开断操作次数 | 使用单相试验代替三相条件 | test_count = 3"
                  },
                  {
                    "name": "规则: 首开极系数kpp适用条件 | 试验方式为T10、T30、T60、T100s、OP1或OP2 | k_pp ∈ {1.3, 1.5}"
                  },
                  {
                    "name": "规则: 交接试验中短路开断特性确认 | 交接试验 | 应确认额定短路开断电流、额定短路关合电流、额定首开极系数、额定操作顺序符合表33要求"
                  },
                  {
                    "name": "规则: T60试验直流分量不超过交流分量的20% | dc_component ≤ 0.2 * ac_component"
                  },
                  {
                    "name": "规则: 首开极系数kpp根据系统接地方式和电压等级确定 | IF system_grounding = 'effective' AND Ur ≤ 1100 kV THEN kpp = 1.3\nELIF system_grounding = 'non-effective' AND Ur ≤ 126 kV THEN kpp = 1.5"
                  },
                  {
                    "name": "规则: 额定失步开断电流为额定短路开断电流的25% | rated_asynchronous_breaking_current = 0.25 * rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: 操作顺序默认时间参数 | 断路器类型 = 自动重合闸 | t = 3 min, t' = 3 min"
                  },
                  {
                    "name": "规则: 操作顺序快速重合闸时间参数 | 断路器类型 = 快速自动重合闸 | t = 0.3 s, t' = 3 min"
                  },
                  {
                    "name": "规则: 操作顺序非自动重合闸时间参数 | 断路器类型 = 非自动重合闸 | t > 3 min, t' > 3 min"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "，则开关装置的每一变化应完全按照a)的要求，或者适用时，按照上述b)的要求进行全部试验。\n\n如果并排或者多层设计的多个高压隔室不相同，但设计采用相同的开关装置时，则上述规定的试验/试验方式应在相关标准适用要求的最严酷条件下的隔室中进行。"
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。"
                  },
                  {
                    "name": "7.104.3.4 涵盖 $k_{\\mathrm{pp}} = 1.3$ 和 $k_{\\mathrm{pp}} = 1.5$ 条件的试验"
                  },
                  {
                    "name": "7.106 短路试验程序"
                  },
                  {
                    "name": "充入压力/水平\n\nGB/T11022—2020的5.12适用。"
                  }
                ]
              }
            ]
          },
          {
            "name": "失步关合和开断试验(OP2)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电压: 用户输入额定电压除根3。126及以上kpp=1.3的为2.0倍用户输入额定电压除根3。"
                  },
                  {
                    "name": "试验项数: 单相"
                  },
                  {
                    "name": "操作顺序: CO-O-O"
                  },
                  {
                    "name": "额定频率: 60Hz做50Hz试验",
                    "note": "用户录入额定频率，用户未录入默认50Hz"
                  },
                  {
                    "name": "试验电流kA: 客户输入额定短路开断电流 / 25%客户输入额定短路开断电流 kA",
                    "note": "用户输入额定失步开断电流"
                  }
                ],
                "note": "缺试验次：3次"
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: TRV参数范围约束 | 额定电压126kV及以上，试验方式OP1/OP2 | td_min = 2 μs, td_max = 73 μs; t'_min = 52 μs, t'_max = 559 μs; t3_min = 200 μs, t3_max = 1458 μs"
                  },
                  {
                    "name": "规则: 首开极系数默认值 | 额定电压126kV以下 | first_pole_to_clear_factor_kpp = 2.5"
                  },
                  {
                    "name": "规则: 验证失步额定值的试验方式依据表27 | table_ref=表27"
                  },
                  {
                    "name": "规则: TRV 参数 u1, t1, uc, t2 规定值依据表28 | table_ref=表28"
                  },
                  {
                    "name": "规则: T10/T30/T60/T100s/OP1/OP2/L90/L75/L60 最长燃弧时间计算（kpp=1.5） | 断路器 k_pp = 1.5 | t_arcmax = t_arcmin + T * (132 / 360)"
                  },
                  {
                    "name": "规则: OP2测试频率要求 | 认证50Hz和60Hz | OP2可在50Hz或60Hz下进行"
                  },
                  {
                    "name": "规则: OP2试验TRV计算规则 | 试验方式为OP2 | close_rows=3, open_rows=3, fracture_rows=0"
                  },
                  {
                    "name": "规则: TRV计算试验方式映射 | table_ref: E.1, test_item: OP2"
                  },
                  {
                    "name": "规则: T10/T30/T60/T100s/OP1/OP2/L90/L75/L60 三开断操作规则 | 试验方式为T10、T30、T60、T100s、T100s(b)、OP1、OP2、L90、L75或L60 | close_rows=3"
                  },
                  {
                    "name": "规则: T10/T30/T60/T100s/OP1/OP2/L90/L75/L60 最长燃弧时间计算（kpp=1.3） | 断路器 k_pp = 1.3 | t_arcmax = t_arcmin + T * (162 / 360)"
                  },
                  {
                    "name": "规则: OP2试验适用条件 | 额定电压大于800kV | rated_voltage > 800"
                  },
                  {
                    "name": "规则: 首开极系数kpp适用条件 | 试验方式为T10、T30、T60、T100s、OP1或OP2 | k_pp ∈ {1.3, 1.5}"
                  },
                  {
                    "name": "规则: 单相试验替代三相时的开断操作次数 | 使用单相试验代替三相条件 | test_count = 3"
                  },
                  {
                    "name": "规则: TRV乘数依据kpp值 | 验证第二或第三开断极的TRV | table_ref=\"表14\", k_pp=1.3 → second_pole_rrrv_multiplier=0.95, second_pole_uc_multiplier=0.97, third_pole_rrrv_multiplier=0.70, third_pole_uc_multiplier=0.77; k_pp=1.5 → second_pole_rrrv_multiplier=0.70, second_pole_uc_multiplier=0.58, third_pole_rrrv_multiplier=0.70, third_pole_uc_multiplier=0.58"
                  },
                  {
                    "name": "规则: 燃弧窗口依据kpp值 | 对称电流试验 | table_ref=\"表15\", k_pp=1.3或2.0 → first_pole_arc_window=[0,42], second_pole_arc_window=[77,119], third_pole_arc_window=[120,162]; k_pp=1.5或2.5 → first_pole_arc_window=[0,42], second_pole_arc_window=[90,132], third_pole_arc_window=[90,132]"
                  },
                  {
                    "name": "规则: 首开极系数默认值 | 额定电压126kV及以上 | first_pole_to_clear_factor_kpp = 2.0"
                  },
                  {
                    "name": "规则: TRV计算依据 | 第二和第三开断极 | u_c_second_third = u_c_first_pole * multiplier_from_table14"
                  },
                  {
                    "name": "规则: 试验时间间隔强制条件 | 关合-开断试验 | time_interval = 0.3s"
                  },
                  {
                    "name": "规则: 最大试验时间间隔限制 | 试验站限制导致无法使用额定间隔 | time_interval <= 10min"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "7.104.3.4 涵盖 $k_{\\mathrm{pp}} = 1.3$ 和 $k_{\\mathrm{pp}} = 1.5$ 条件的试验"
                  }
                ]
              }
            ]
          },
          {
            "name": "近区故障试验(L75)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "线路侧波阻抗: 450 Ω"
                  },
                  {
                    "name": "额定频率: 60Hz做50Hz及60Hz试验 Hz",
                    "note": "用户录入额定频率，用户未录入默认50Hz"
                  },
                  {
                    "name": "试验电流kA: 75%×额定短路开断电流（用户录入） kA"
                  },
                  {
                    "name": "试验电压: 用户录入额定电压除根3"
                  },
                  {
                    "name": "试验次数: 1次"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 制造厂）"
                  },
                  {
                    "name": "试验相数: 单相"
                  },
                  {
                    "name": "外壳是否带电: 用户录入"
                  },
                  {
                    "name": "操作顺序: 标准循环",
                    "note": "用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: L75试验适用电压范围 | 额定电压24kV及以上 | L75 applies"
                  },
                  {
                    "name": "规则: 母线电感计算 | 近区故障试验(L75)且有ITRV要求 | L_B = u_i0 / (di/dt)"
                  },
                  {
                    "name": "规则: 线路长度估算公式 | 近区故障试验 | l = c × t_L / 2, c = 0.3 km/μs"
                  },
                  {
                    "name": "规则: L75试验适用条件 | 断路器安装处线路波阻抗符合表25标准且额定频率为50Hz或60Hz | line_side_wave_impedance = table25_wave_impedance AND test_frequency IN [50, 60]"
                  },
                  {
                    "name": "规则: 测试电压U1,test计算规则 | 额定电压 ≥126 kV | U1,test = u1 × [1 + (1/3) × (1 - I_L/I_SC)]"
                  },
                  {
                    "name": "规则: TRV上升时间修正 | 近区故障试验(L75) | t_m = t_1 * (k_af / (k_af - 3/4))"
                  },
                  {
                    "name": "规则: 交接试验中近区故障特性确认 | 交接试验 | 应确认近区故障特性（如线路侧波阻抗）符合表33要求"
                  },
                  {
                    "name": "规则: 适用频率范围 | 频率 50Hz 及以下 | test_frequency <= 50"
                  },
                  {
                    "name": "规则: 线路侧TRV测量需记录时延 | test_item == '近区故障试验(L75)' | measurement_method shall resolve time delay on line side TRV"
                  },
                  {
                    "name": "规则: 适用电压范围 | 电压 3kV 及以上 | rated_voltage >= 3000"
                  },
                  {
                    "name": "规则: 母线电压降计算 | 近区故障试验(L75)且有ITRV要求 | u_i0 = u_i / k_i"
                  },
                  {
                    "name": "规则: 额定电压>800kV时的回路替代规则 | 额定电压>800kV | 可用波阻抗=330Ω、带ITRV和规定tdL的回路替代原回路"
                  },
                  {
                    "name": "规则: L75测试频率要求 | 认证50Hz和60Hz | L75必须在50Hz和60Hz下均进行"
                  },
                  {
                    "name": "规则: 近区故障试验回路分类 | 表I.2、I.3、I.4定义了SLF回路a)、b1)、b2)的时延特征，对应图47、48、49"
                  },
                  {
                    "name": "规则: TRV峰值电压计算公式 | 近区故障试验(L75) | u_m = u_0 + k_af * u_X"
                  },
                  {
                    "name": "规则: L75开断电流为12kV（Ur≤72.5kV时） | Ur <= 72.5 kV | test_current_ka = 12"
                  },
                  {
                    "name": "规则: ITRV存在时电源侧电压计算 | 近区故障试验(L75)且有ITRV要求 | u_s* = u_i0 + RRRV_SLF * (t_dL + t_L + Δt - t_d)"
                  },
                  {
                    "name": "规则: ITRV电压分量计算 | 近区故障试验(L75)且有ITRV要求 | u_i = f_i * I_L = k_i * L_B * di/dt"
                  },
                  {
                    "name": "规则: 线路侧时延默认值 | 近区故障试验(L75)且线路侧时延<100ns | t_dL = 0.1μs, Δt = 0.1μs"
                  },
                  {
                    "name": "规则: 近区故障试验中IL/ISC比值与TRV参数对应 | 近区故障试验 | IL/ISC ∈ {0.10, 0.25, 0.40} → u0/Um ∈ {1.36, 1.30, 1.24} for ≥126kV"
                  },
                  {
                    "name": "规则: L75线路长度偏差与电流偏差映射 | L75试验 | I_L = 75% * I_sc when L_length_deviation = 0%; I_L = 71% * I_sc when L_length_deviation = +20%; I_L = 79% * I_sc when L_length_deviation = -20%"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "，则开关装置的每一变化应完全按照a)的要求，或者适用时，按照上述b)的要求进行全部试验。\n\n如果并排或者多层设计的多个高压隔室不相同，但设计采用相同的开关装置时，则上述规定的试验/试验方式应在相关标准适用要求的最严酷条件下的隔室中进行。"
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。"
                  }
                ]
              }
            ]
          },
          {
            "name": "短路开断试验(T10)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 1 / 1"
                  },
                  {
                    "name": "额定频率: 60Hz做50Hz试验 Hz",
                    "note": "用户录入额定频率，用户未录入默认50Hz"
                  },
                  {
                    "name": "试验电流kA: 客户输入额定短路开断电流 / 10%客户输入额定短路开断电流 kA"
                  },
                  {
                    "name": "试验电压: 根3，40.5及以下三相则为额定电压 / 根3，40.5及以下三相则为额定电压 kV",
                    "note": "40.5kV及以下三相则为额定电压"
                  },
                  {
                    "name": "首开极系数kpp: 单相试验影响试验电压 p.u.",
                    "note": "40.5kV及以下默认为1.5"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  },
                  {
                    "name": "试验相数: 40.5kV及以下默认为三相"
                  },
                  {
                    "name": "操作顺序: 用户录入额定操作顺序",
                    "note": "用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO"
                  },
                  {
                    "name": "断路器等级: S1或S2",
                    "note": "S1或S2,用户未录入默认S1"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 短路试验后需验证额定连续电流能力 | 在每一个短路试验方式（T10、T30、T60、T100a、T100s）后，断路器必须能关合和开断额定连续电流 | after_any_short_circuit_test, must_be_able_to_make_and_break_rated_continuous_current = true"
                  },
                  {
                    "name": "规则: T60预处理试验电流为最高额定短路开断电流的60% | test_category = T60 | test_current_ka = 0.6 * max_tested_rated_short_circuit_current"
                  },
                  {
                    "name": "规则: T10试验TRV计算规则 | 试验方式为T10 | close_rows=3, open_rows=3, fracture_rows=0"
                  },
                  {
                    "name": "规则: 适用频率范围 | 频率 50Hz 及以下 | test_frequency <= 50"
                  },
                  {
                    "name": "规则: 试验后立即空载分闸操作，触头首次操作应分开 | has_mechanical_switch == true | post_test_no_load_opening == true and first_operation_success == true"
                  },
                  {
                    "name": "规则: T10试验开断电流为额定短路开断电流的10% | test_current_ka = 0.1 * rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: 直流时间常数按额定电压分段 | IF Ur ≤ 40.5 kV THEN time_constant = 120 ms\nELIF 72.5 kV ≤ Ur ≤ 363 kV THEN time_constant = 60 ms\nELIF Ur = 550 kV OR Ur = 800 kV THEN time_constant = 75 ms\nELIF Ur ≤ 800 kV THEN time_constant = 45 ms\nELIF Ur > 800 kV THEN time_constant = 120 ms"
                  },
                  {
                    "name": "规则: T10试验直流分量不超过交流分量的20% | dc_component ≤ 0.2 * ac_component"
                  },
                  {
                    "name": "规则: 单相试验适用条件：三极试品相邻两极串联 | test_phases == 1 and equipment_type == 'three_pole' | test_configuration == 'series_adjacent_poles'"
                  },
                  {
                    "name": "规则: 操作顺序快速重合闸时间参数 | 断路器类型 = 快速自动重合闸 | t = 0.3 s, t' = 3 min"
                  },
                  {
                    "name": "规则: T10试验方式时延td计算 | td = 0.15×t3"
                  },
                  {
                    "name": "规则: 额定短路关合电流由表5峰值系数计算 | making_current = test_current_ka * peak_factor_from_table_5"
                  },
                  {
                    "name": "规则: 频率允许下降至80%但仅限试验终了前 | test_frequency_final >= rated_frequency * 0.8"
                  },
                  {
                    "name": "规则: 表E.3中T10参数映射 | 试验方式=T10 | close_rows=2, open_rows=0, fracture_rows=0, target_param_key=test_count"
                  },
                  {
                    "name": "规则: T10试验方式TRV峰值计算公式 | 额定电压126kV及以上 | u_c = k_pp × k_af × (U_r × √2 / √3)"
                  },
                  {
                    "name": "规则: 短路开断电流测试值非R10系列时，证书按最接近的较低R10值颁发 | certified_test_current_ka = floor_to_nearest_lower_R10(test_current_ka)"
                  },
                  {
                    "name": "规则: 适用电压范围 | 电压 3kV 及以上 | rated_voltage >= 3000"
                  },
                  {
                    "name": "规则: 试验电流交流分量等于额定短时耐受电流 | test_current_ka == rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: 峰值电流不小于额定峰值耐受电流且不超过105% | test_current_peak >= rated_peak_withstand_current and test_current_peak <= rated_peak_withstand_current * 1.05"
                  },
                  {
                    "name": "规则: 三相试验各相电流偏差不超过10% | test_phases == 3 | abs(phase_current - avg_three_phase_current) <= 0.1 * avg_three_phase_current"
                  },
                  {
                    "name": "规则: 试验方法1：试验时间等于额定短路持续时间 | test_method == 'method1' | test_time == rated_short_circuit_duration"
                  },
                  {
                    "name": "规则: 试验方法2：焦耳积分不小于I²t且不超过110% | test_method == 'method2' | integral_I2t >= rated_I2t and integral_I2t <= rated_I2t * 1.1"
                  },
                  {
                    "name": "规则: 峰值耐受电流试验最小持续时间0.3s | test_type == 'peak_withstand' | test_time >= 0.3"
                  },
                  {
                    "name": "规则: 额定频率容差±10% | test_frequency >= rated_frequency * 0.9 and test_frequency <= rated_frequency * 1.1"
                  },
                  {
                    "name": "规则: 三相试验中试验电流平均值不低于额定值 | test_phases == 3 | avg_test_current >= rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: 40.5kV以上无需返回导体 | rated_voltage > 40.5 | return_conductor_not_required == true"
                  },
                  {
                    "name": "规则: 单相试验极间中心距取最小设计值 | test_phases == 1 | inter_pole_distance == manufacturer_min_distance"
                  },
                  {
                    "name": "规则: 试验后应能操作并承载额定连续电流 | post_test_operation_possible == true and post_test_continuous_current_capacity >= rated_continuous_current"
                  },
                  {
                    "name": "规则: 试验后应检查主回路电阻变化 | has_main_circuit == true and is_ground_switch == false | circuit_resistance_change <= allowed_limit"
                  },
                  {
                    "name": "规则: 首开极系数kpp根据系统接地方式和电压等级确定 | IF system_grounding = 'effective' AND Ur ≤ 1100 kV THEN kpp = 1.3\nELIF system_grounding = 'non-effective' AND Ur ≤ 126 kV THEN kpp = 1.5"
                  },
                  {
                    "name": "规则: 额定失步开断电流为额定短路开断电流的25% | rated_asynchronous_breaking_current = 0.25 * rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: S1级断路器T10/T30振幅系数更新 | 适用于S1级断路器 | table16_updated"
                  },
                  {
                    "name": "规则: T100a 试验燃弧时间允许调整 | 试验方式为T100a 且无法获得要求燃弧时间 | adjust_trip_setting_by_18_degrees"
                  },
                  {
                    "name": "规则: 操作顺序非自动重合闸时间参数 | 断路器类型 = 非自动重合闸 | t > 3 min, t' > 3 min"
                  },
                  {
                    "name": "规则: 直流分量≤20%时视为对称开断 | 直流分量百分数 ≤ 20% | use_symmetric_test_method = true"
                  },
                  {
                    "name": "规则: 交接试验中短路开断特性确认 | 交接试验 | 应确认额定短路开断电流、额定短路关合电流、额定首开极系数、额定操作顺序符合表33要求"
                  },
                  {
                    "name": "规则: TRV测量需考虑工频分量降低影响 | test_category == 'short-circuit' and test_frequency in [50, 60] | TRV_measurement_method must account for 6% reduction at 50Hz and 10% reduction at 60Hz"
                  },
                  {
                    "name": "规则: 操作顺序默认时间参数 | 断路器类型 = 自动重合闸 | t = 3 min, t' = 3 min"
                  },
                  {
                    "name": "规则: TRV计算试验方式映射 | table_ref: E.3, test_item: T10"
                  },
                  {
                    "name": "规则: T10试验方式第一参考电压u1计算 | 额定电压126kV及以上 | u1 = 0.75 × k_pp × (U_r × √2 / √3)"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "7.104.3.4 涵盖 $k_{\\mathrm{pp}} = 1.3$ 和 $k_{\\mathrm{pp}} = 1.5$ 条件的试验"
                  },
                  {
                    "name": "对于中性点直接接地的系统，接地回路的最大短路电流可以达到主回路的额定短时耐受电流。\n\n对于不同于中性点直接接地的系统，接地回路的最大短时电流理论上可以达到主回路的额定短时耐受电流的 $87 \\%$ （异相接地故障条件下的短路）。但是，异相接地故障完全流过开关设备和控制设备接地回路的概率非常小。因此，该条件可能不适用，且..."
                  },
                  {
                    "name": "7.106 短路试验程序"
                  },
                  {
                    "name": "，则开关装置的每一变化应完全按照a)的要求，或者适用时，按照上述b)的要求进行全部试验。\n\n如果并排或者多层设计的多个高压隔室不相同，但设计采用相同的开关装置时，则上述规定的试验/试验方式应在相关标准适用要求的最严酷条件下的隔室中进行。"
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。"
                  },
                  {
                    "name": "30、T10以及失步开断试验，时间 $t^{\\prime}$ 按照图42由 $u^{\\prime},\\frac{u_{\\mathrm{c}}}{t_{3}}$ 和 $t_\\mathrm{d}$ 导出。定电压 $126\\mathrm{kV}$ 及以上，TRV的规定值在表18和表19中给出。"
                  },
                  {
                    "name": "充入压力/水平\n\nGB/T11022—2020的5.12适用。"
                  }
                ]
              }
            ]
          },
          {
            "name": "异相接地故障试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "断路器等级: 用户录入",
                    "note": "S1或S2,用户未录入默认S1"
                  },
                  {
                    "name": "试验电压: 用户录入额定电压除根3 / 用户录入额定电压除根3",
                    "note": "用户录入额定电压"
                  },
                  {
                    "name": "操作顺序: 额定操作顺序（用户录入）",
                    "note": "用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO"
                  },
                  {
                    "name": "不均匀系数: 用户录入"
                  },
                  {
                    "name": "试验相数: 单相"
                  },
                  {
                    "name": "试验电流kA: 用户录入的短路额定电流 / 用户录入的短路额定电流",
                    "note": "用户录入的额定短路开断电流的87%"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 制造厂）"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入）"
                  },
                  {
                    "name": "试验次数: 40.5kV及以下默认为1次"
                  },
                  {
                    "name": "外壳是否带电: 用户录入"
                  },
                  {
                    "name": "额定频率: 60Hz做50Hz试验",
                    "note": "用户录入额定频率，用户未录入默认50Hz"
                  }
                ],
                "note": "缺试验次：1"
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 异相接地故障试验适用性 | 适用于所有断路器的短路性能型式试验"
                  },
                  {
                    "name": "规则: 异相接地TRV参数来源 | table_ref = '表24' and parameter_set = 'sp'"
                  },
                  {
                    "name": "规则: 异相接地故障试验适用条件 | 系统为中性点非有效接地 | system_neutral_grounding == 'ineffective'"
                  },
                  {
                    "name": "规则: 最低功能压力用于异相接地故障试验的适用条件 | 当试验涉及SF6开合介质时 | p_me >= minimum functional pressure for switching"
                  },
                  {
                    "name": "规则: 适用频率范围 | 频率 50Hz 及以下 | test_frequency <= 50"
                  },
                  {
                    "name": "规则: 异相接地故障直流分量限制 | dc_component <= 20%"
                  },
                  {
                    "name": "规则: 适用电压范围 | 电压 3kV 及以上 | rated_voltage >= 3000"
                  },
                  {
                    "name": "规则: 适用电压范围 | 额定电压3.6 kV ~ 40.5 kV | rated_voltage >= 3.6 and rated_voltage <= 40.5"
                  },
                  {
                    "name": "规则: 异相接地故障试验适用条件 | 中性点非有效接地系统 | if (neutral_grounding_type == 'ineffective') then applicability = true"
                  },
                  {
                    "name": "规则: 异相接地故障试验开断电流直流分量≤20% | dc_component <= 0.2"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  }
                ]
              }
            ]
          },
          {
            "name": "短路开断试验(T30)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "首开极系数kpp: 单相试验影响试验电压 p.u.",
                    "note": "40.5kV及以下默认为1.5"
                  },
                  {
                    "name": "试验电压: 根3，40.5及以下三相则为额定电压 / 根3，40.5及以下三相则为额定电压 kV",
                    "note": "40.5kV及以下三相则为额定电压"
                  },
                  {
                    "name": "试验次数: 1"
                  },
                  {
                    "name": "试验电流kA: 客户输入额定短路开断电流 / 30%客户输入额定短路开断电流 kA",
                    "note": "30%用户输入额定短路开断电流"
                  },
                  {
                    "name": "操作顺序: 用户录入额定操作顺序",
                    "note": "用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO"
                  },
                  {
                    "name": "断路器等级: S1或S2",
                    "note": "S1或S2,用户未录入默认S1"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入） kV"
                  },
                  {
                    "name": "试验相数: 72.5及以上为单相，40.5及以下三相 / 72.5及以上为单相，40.5及以下三相"
                  },
                  {
                    "name": "额定频率: 60Hz做50Hz试验 Hz",
                    "note": "用户录入额定频率，用户未录入默认50Hz"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 首开极系数kpp取值规则 | 中性点非有效接地系统或三相不接地故障可能性不容忽视的系统 | first_pole_to_clear_factor_kpp = 1.5"
                  },
                  {
                    "name": "规则: T30试验TRV计算规则 | 试验方式为T30 | close_rows=3, open_rows=3, fracture_rows=0"
                  },
                  {
                    "name": "规则: 单相试验替代三相时的开断操作次数 | 使用单相试验代替三相条件 | test_count = 3"
                  },
                  {
                    "name": "规则: 燃弧窗口依据kpp值 | 对称电流试验 | table_ref=\"表15\", k_pp=1.3或2.0 → first_pole_arc_window=[0,42], second_pole_arc_window=[77,119], third_pole_arc_window=[120,162]; k_pp=1.5或2.5 → first_pole_arc_window=[0,42], second_pole_arc_window=[90,132], third_pole_arc_window=[90,132]"
                  },
                  {
                    "name": "规则: 操作顺序非自动重合闸时间参数 | 断路器类型 = 非自动重合闸 | t > 3 min, t' > 3 min"
                  },
                  {
                    "name": "规则: TLF变压器电容 | 额定电压>800kV | transformer_ground_capacitance = 9 nF"
                  },
                  {
                    "name": "规则: 表H.1 T30试验参数映射 | 额定电压3.6kV至72.5kV，中性点非有效接地 | close_rows = 6, open_rows = 0, fracture_rows = 0"
                  },
                  {
                    "name": "规则: T30试验电流计算（60Hz） | 试验频率为60Hz | test_current_ka = 0.7 * I_{30}"
                  },
                  {
                    "name": "规则: 短路持续时间与电流关系 | 短路持续时间大于额定短路持续时间 | I^2 * t = constant"
                  },
                  {
                    "name": "规则: T30试验开断电流为额定短路开断电流的30% | test_current_ka = 0.3 * rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: 适用电压范围 | 电压 3kV 及以上 | rated_voltage >= 3000"
                  },
                  {
                    "name": "规则: TRV计算试验方式映射 | 中性点非有效接地系统，额定电压 ≥ 3.6 kV 且 < 126 kV | table_ref: H.1, test_item: T30"
                  },
                  {
                    "name": "规则: 直流时间常数按额定电压分段 | IF Ur ≤ 40.5 kV THEN time_constant = 120 ms\nELIF 72.5 kV ≤ Ur ≤ 363 kV THEN time_constant = 60 ms\nELIF Ur = 550 kV OR Ur = 800 kV THEN time_constant = 75 ms\nELIF Ur ≤ 800 kV THEN time_constant = 45 ms\nELIF Ur > 800 kV THEN time_constant = 120 ms"
                  },
                  {
                    "name": "规则: T30试验电流计算（50Hz） | 试验频率为50Hz | test_current_ka = 6 * I_{30}"
                  },
                  {
                    "name": "规则: 操作顺序快速重合闸时间参数 | 断路器类型 = 快速自动重合闸 | t = 0.3 s, t' = 3 min"
                  },
                  {
                    "name": "规则: TLF首开极系数 | 额定电压>800kV | first_pole_to_clear_factor_kpp = 1.3"
                  },
                  {
                    "name": "规则: 近区故障首开极系数默认值 | 中性点接地系统单相接地近区故障 | first_pole_to_clear_factor_kpp = 1.0"
                  },
                  {
                    "name": "规则: 额定失步开断电流为额定短路开断电流的25% | rated_asynchronous_breaking_current = 0.25 * rated_short_circuit_breaking_current"
                  },
                  {
                    "name": "规则: 操作顺序默认时间参数 | 断路器类型 = 自动重合闸 | t = 3 min, t' = 3 min"
                  },
                  {
                    "name": "规则: 首开极系数kpp适用条件 | 试验方式为T10、T30、T60、T100s、OP1或OP2 | k_pp ∈ {1.3, 1.5}"
                  },
                  {
                    "name": "规则: 额定短路关合电流由表5峰值系数计算 | making_current = test_current_ka * peak_factor_from_table_5"
                  },
                  {
                    "name": "规则: TRV乘数依据kpp值 | 验证第二或第三开断极的TRV | table_ref=\"表14\", k_pp=1.3 → second_pole_rrrv_multiplier=0.95, second_pole_uc_multiplier=0.97, third_pole_rrrv_multiplier=0.70, third_pole_uc_multiplier=0.77; k_pp=1.5 → second_pole_rrrv_multiplier=0.70, second_pole_uc_multiplier=0.58, third_pole_rrrv_multiplier=0.70, third_pole_uc_multiplier=0.58"
                  },
                  {
                    "name": "规则: 首开极系数kpp根据系统接地方式和电压等级确定 | IF system_grounding = 'effective' AND Ur ≤ 1100 kV THEN kpp = 1.3\nELIF system_grounding = 'non-effective' AND Ur ≤ 126 kV THEN kpp = 1.5"
                  },
                  {
                    "name": "规则: T30单相附加试验首开极系数 | 中性点有效接地系统，T30为三相 | first_pole_to_clear_factor_kpp = 1.5"
                  },
                  {
                    "name": "规则: T30单相附加试验燃弧时间 | 中性点有效接地系统，T30为三相 | arc_duration = 0.7 * 0.5 * (1/test_frequency)"
                  },
                  {
                    "name": "规则: 适用频率范围 | 频率 50Hz 及以下 | test_frequency <= 50"
                  },
                  {
                    "name": "规则: 短路试验后需验证额定连续电流能力 | 在每一个短路试验方式（T10、T30、T60、T100a、T100s）后，断路器必须能关合和开断额定连续电流 | after_any_short_circuit_test, must_be_able_to_make_and_break_rated_continuous_current = true"
                  },
                  {
                    "name": "规则: 额定短路关合电流计算规则 | 额定频率为50Hz且直流时间常数为45ms | making_current = 2.5 * test_current_ka"
                  },
                  {
                    "name": "规则: TRV测量需考虑工频分量降低影响 | test_category == 'short-circuit' and test_frequency in [50, 60] | TRV_measurement_method must account for 6% reduction at 50Hz and 10% reduction at 60Hz"
                  },
                  {
                    "name": "规则: TLF开断电流优选值 | 额定电压>800kV | test_current_ka in [10, 12.5]"
                  },
                  {
                    "name": "规则: 表H.2 TLF试验参数映射 | 额定电压1100kV，TLF电流10kA或12.5kA | close_rows = 2, open_rows = 0, fracture_rows = 0"
                  },
                  {
                    "name": "规则: 首开极系数kpp默认值 | 中性点有效接地系统且三相不接地故障可能性可忽略 | first_pole_to_clear_factor_kpp = 1.3"
                  },
                  {
                    "name": "规则: T30试验直流分量不超过交流分量的20% | dc_component ≤ 0.2 * ac_component"
                  },
                  {
                    "name": "规则: 直流分量≤20%时视为对称开断 | 直流分量百分数 ≤ 20% | use_symmetric_test_method = true"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "，则开关装置的每一变化应完全按照a)的要求，或者适用时，按照上述b)的要求进行全部试验。\n\n如果并排或者多层设计的多个高压隔室不相同，但设计采用相同的开关装置时，则上述规定的试验/试验方式应在相关标准适用要求的最严酷条件下的隔室中进行。"
                  },
                  {
                    "name": "充入压力/水平\n\nGB/T11022—2020的5.12适用。"
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。"
                  },
                  {
                    "name": "7.104.3.4 涵盖 $k_{\\mathrm{pp}} = 1.3$ 和 $k_{\\mathrm{pp}} = 1.5$ 条件的试验"
                  },
                  {
                    "name": "7.106 短路试验程序"
                  }
                ]
              }
            ]
          },
          {
            "name": "单相接地故障试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "断路器等级: 用户录入",
                    "note": "S1或S2,用户未录入默认S1"
                  },
                  {
                    "name": "试验相数: 单相"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 制造厂）"
                  },
                  {
                    "name": "试验次数: 1 / 1"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入）"
                  },
                  {
                    "name": "操作顺序: 额定操作顺序（用户录入）",
                    "note": "用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO"
                  },
                  {
                    "name": "试验电压: 用户录入额定电压除根3"
                  },
                  {
                    "name": "试验电流kA: 用户录入的短路额定电流 / 用户录入的短路额定电流"
                  },
                  {
                    "name": "不均匀系数: 标准规定值"
                  },
                  {
                    "name": "额定频率: 60Hz做50Hz试验",
                    "note": "用户录入额定频率，用户未录入默认50Hz"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 单相接地故障试验适用条件 | 系统为中性点有效接地 | system_neutral_grounding == 'effective'"
                  },
                  {
                    "name": "规则: 单相接地TRV参数来源 | table_ref = '表24' and parameter_set = 'sp'"
                  },
                  {
                    "name": "规则: 单相接地故障试验适用性 | 适用于所有断路器的短路性能型式试验"
                  },
                  {
                    "name": "规则: 适用电压范围 | 电压 3kV 及以上 | rated_voltage >= 3000"
                  },
                  {
                    "name": "规则: 单相接地故障试验适用条件 | 中性点有效接地系统 | if (neutral_grounding_type == 'effective') then applicability = true"
                  },
                  {
                    "name": "规则: 最低功能压力用于单相接地故障试验的适用条件 | 当试验涉及SF6开合介质时 | p_me >= minimum functional pressure for switching"
                  },
                  {
                    "name": "规则: 适用电压范围 | 额定电压3.6 kV ~ 40.5 kV | rated_voltage >= 3.6 and rated_voltage <= 40.5"
                  },
                  {
                    "name": "规则: 单相接地和异相接地故障试验 TRV 参数依据表24 | table_ref=表24"
                  },
                  {
                    "name": "规则: 单相接地故障直流分量限制 | dc_component <= 20%"
                  },
                  {
                    "name": "规则: 单相接地故障试验开断电流直流分量≤20% | dc_component <= 0.2"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  }
                ]
              }
            ]
          },
          {
            "name": "近区故障试验(L90)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流kA: 90%×额定短路开断电流（用户录入） kA"
                  },
                  {
                    "name": "试验次数: 1次"
                  },
                  {
                    "name": "试验电压: 用户录入额定电压除根3"
                  },
                  {
                    "name": "线路侧波阻抗: 450 Ω Ω"
                  },
                  {
                    "name": "额定电压: 用户录入） / 额定电压（用户录入）"
                  },
                  {
                    "name": "试验相数: 单相"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 制造厂）"
                  },
                  {
                    "name": "操作顺序: 额定操作顺序（用户录入）"
                  },
                  {
                    "name": "外壳是否带电: 用户录入"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: L90触发状态检查电压 | 对于非终身密封断路器，L90后必须进行状态检查电压试验 | if (breaker_type == 'non_lifetime_sealed') and (performed_L90) then require_voltage_check = true"
                  },
                  {
                    "name": "规则: 线路侧TRV测量需记录时延 | test_item == '近区故障试验(L90)' | measurement_method shall resolve time delay on line side TRV"
                  },
                  {
                    "name": "规则: TRV评估适用表 | 近区故障试验(L90) | use table I.1 for u1,test/u1; table 10 for f_i; table 17 for u0, td, t3"
                  },
                  {
                    "name": "规则: LSC2B运行连续性类别要求 | 设备为LSC2B-PM级金属封闭开关设备 | 设备必须满足LSC2B类别：打开其他可触及隔室时，连接隔室（电缆）仍可带电"
                  },
                  {
                    "name": "规则: 适用频率范围 | 频率 50Hz 及以下 | test_frequency <= 50"
                  },
                  {
                    "name": "规则: TRV峰值计算依据 | 近区故障试验 | U_m = ω × (L_L + L_S) × I_L × √2"
                  },
                  {
                    "name": "规则: 近区故障试验回路分类 | 表I.2、I.3、I.4定义了SLF回路a)、b1)、b2)的时延特征，对应图47、48、49"
                  },
                  {
                    "name": "规则: 近区故障试验回路类型选择 | 断路器两个端子电气相同 | 回路b2)可替代回路b1)"
                  },
                  {
                    "name": "规则: 交接试验中近区故障特性确认 | 交接试验 | 应确认近区故障特性（如线路侧波阻抗）符合表33要求"
                  },
                  {
                    "name": "规则: 额定电压>800kV时的回路替代规则 | 额定电压>800kV | 可用波阻抗=330Ω、带ITRV和规定tdL的回路替代原回路"
                  },
                  {
                    "name": "规则: TRV时延补偿规则 | 电源侧TRV要求无法满足 | 通过提高线路侧电压幅值uL,mod*补偿电源侧TRV时延过长缺陷"
                  },
                  {
                    "name": "规则: L90试验适用条件 | 断路器安装处线路波阻抗符合表25标准 | line_side_wave_impedance = table25_wave_impedance"
                  },
                  {
                    "name": "规则: 线路侧时延默认值 | 近区故障试验(L90)且线路侧时延<100ns | t_dL = 0.1μs, Δt = 0.1μs"
                  },
                  {
                    "name": "规则: TRV上升时间修正 | 近区故障试验(L90) | t_m = t_1 * (k_af / (k_af - 3/4))"
                  },
                  {
                    "name": "规则: 母线电感计算 | 近区故障试验(L90)且有ITRV要求 | L_B = u_i0 / (di/dt)"
                  },
                  {
                    "name": "规则: T100s和T100a试验中ITRV条件豁免 | 使用330Ω波阻抗和ITRV回路进行额定电压>800kV断路器试验 | 无需再施加额定ITRV试验条件"
                  },
                  {
                    "name": "规则: 适用电压范围 | 电压 3kV 及以上 | rated_voltage >= 3000"
                  },
                  {
                    "name": "规则: 测试电压U1,test计算规则 | 额定电压 ≥126 kV | U1,test = u1 × [1 + (1/3) × (1 - I_L/I_SC)]"
                  },
                  {
                    "name": "规则: 母线电压降计算 | 近区故障试验(L90)且有ITRV要求 | u_i0 = u_i / k_i"
                  },
                  {
                    "name": "规则: 线路长度估算公式 | 近区故障试验 | l = c × t_L / 2, c = 0.3 km/μs"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "，则开关装置的每一变化应完全按照a)的要求，或者适用时，按照上述b)的要求进行全部试验。\n\n如果并排或者多层设计的多个高压隔室不相同，但设计采用相同的开关装置时，则上述规定的试验/试验方式应在相关标准适用要求的最严酷条件下的隔室中进行。"
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统"
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。"
                  }
                ]
              }
            ]
          }
        ],
        "note": "缺电寿命试验，电寿命特征值有 操作顺序(用户提供特定的按照用户提供额定操作顺序展示)、试验电压(40.5kV及以下值为额定电压)、试验电流kA(用户录入的额定短路开断电流)、关合电流(用户录入的额定短路关合电流)、试验相数(40.5kV及以下默认为3相)、试验次数(默认20次，当用户提供特定的试验次数时按照用户提供的试验次数展示)\n缺短时耐受电流试验和峰值耐受电流试验，额定电压(用户录入的额定电压)、试验部位(默认主回路)、短时耐受电流(用户录入的额定短时耐受电流)、峰值电流kA(用户录入的额定峰值耐受电流)、试验工位(默认老站)、短路持续时间(用户录入的额定短路持续时间)、回路电阻(用户输入，未输入默认实测)、试验次数(1)\n缺短时耐受电流试验，额定电压(用户录入的额定电压)、试验部位(默认主回路)、短时耐受电流(用户录入的额定短时耐受电流)、峰值电流kA(用户录入的额定峰值耐受电流)、试验工位(默认老站)、短路持续时间(用户录入的额定短路持续时间)、回路电阻(用户输入，未输入默认实测)、试验次数(1)\n缺峰值耐受电流试验，额定电压(用户录入的额定电压)、试验部位(默认主回路)、短时耐受电流(用户录入的额定短时耐受电流)、峰值电流kA(用户录入的额定峰值耐受电流)、回路电阻(用户输入，未输入默认实测)、试验次数(1)"
      }
    ]
  }
}