{
  "version": 1,
  "exported_at": "2026-03-11T10:58:19.734Z",
  "tree": {
    "name": "型式试验",
    "children": [
      {
        "name": "绝缘性能型式试验",
        "children": [
          {
            "name": "雷电冲击耐受电压试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "雷电冲击干耐受电压: 按表1（范围I）与表4（范围II）额定雷电冲击耐受电压选取 kV"
                  },
                  {
                    "name": "电压极性: 正极性及负极性"
                  },
                  {
                    "name": "试验次数: 是工频相应次数×30次"
                  },
                  {
                    "name": "试验部位: 极对地、极间、开关断口"
                  },
                  {
                    "name": "最大适用海拔: 可选项，一般≥2000m需关注。两种选择：1海拔修正，费用无变化，但需说明按多少海拔修正；2选择人工气候室模拟海拔，另一种计费原则，费用有增加 m",
                    "note": "默认1000米"
                  },
                  {
                    "name": "介质性质: 充油"
                  },
                  {
                    "name": "试验相数: 用户录入 / 用户录入"
                  },
                  {
                    "name": "额定电压: 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 大气修正参数选取 | k1_k2_based_on_max_component"
                  },
                  {
                    "name": "规则: 最大适用海拔 | 依据GB/T11022—2020的4.1.3"
                  },
                  {
                    "name": "规则: 雷电冲击耐受电压定义 | 雷电冲击耐受电压为在规定条件下不会引起绝缘击穿的、具有规定波形和极性的冲击电压的最高峰值"
                  },
                  {
                    "name": "规则: 试验布置距离要求 | 试品两侧端子与最近导体支持件或电缆连接点距离应按制造厂说明书规定"
                  },
                  {
                    "name": "规则: T_p定义（冲击） | test_category == 'impulse' | T_p = wave_front_time"
                  },
                  {
                    "name": "规则: 试验电压值定义 | test_voltage = maximum_value_of_test_voltage_curve"
                  },
                  {
                    "name": "规则: 雷电冲击施加位置条件（分闸） | 断路器处于分闸位置 | test_position == 'breaker_gap'"
                  },
                  {
                    "name": "规则: 温度范围约束 | 环境温度在-40°C至40°C之间 | -40 <= ambient_temperature <= 40"
                  },
                  {
                    "name": "规则: 雷电冲击波前时间容差 | wavefront_time = 1.2 μs ±30%"
                  },
                  {
                    "name": "规则: 隔离断口适用条件 | 开关装置触头开距按隔离开关绝缘要求设计 | isolation_contact == true"
                  },
                  {
                    "name": "规则: 雷电冲击耐受电压测试默认海拔 | max_applicable_altitude = 1000"
                  },
                  {
                    "name": "规则: 表10试验条件应用 | Ur > 252kV | close_rows=table10_all, open_rows=table12_all"
                  },
                  {
                    "name": "规则: 可选替代试验程序 | 制造厂同意且使用替代程序 | test_voltage = lightning_impulse_withstand_voltage + power_frequency_peak_voltage"
                  },
                  {
                    "name": "规则: 压力开关容差来源 | 绝缘和/或关合和开断用流体压力特性的测量 | 预置压力(密度)水平的容差应由制造厂提供"
                  },
                  {
                    "name": "规则: 过冲幅值限值 | 当存在振荡或过冲时 | relative_overshoot <= 10%"
                  },
                  {
                    "name": "规则: 雷电冲击施加位置条件（合闸） | 断路器处于合闸位置 | test_position == 'ground'"
                  },
                  {
                    "name": "规则: 雷电冲击耐受电压试验电压容差 | test_voltage ±3%"
                  },
                  {
                    "name": "规则: 雷电冲击耐受电压取值规则 | 额定电压Ur在表1~表4范围内 | close_rows: 12, open_rows: 0, fracture_rows: 0"
                  },
                  {
                    "name": "规则: 出厂试验与型式试验电压值区分 | 试验类型为出厂试验 | test_type == 'factory_test' -> use_generic_value"
                  },
                  {
                    "name": "规则: 返回导体布置限制 | 额定电压 > 40.5kV | 不应将返回导体置于比制造厂给出的最短极间中心距更靠近受试极的位置"
                  },
                  {
                    "name": "规则: 雷电冲击仅干试 | test_state == 'dry'"
                  },
                  {
                    "name": "规则: 72.5kV以下设备底座可绝缘 | 额定电压72.5kV以下 | Uf_can_be_insulated == true"
                  },
                  {
                    "name": "规则: 电压值容差 | abs(recorded_voltage - specified_voltage) <= 0.05 * specified_voltage"
                  },
                  {
                    "name": "规则: 时延容差（冲击） | test_category == 'impulse' | abs(delta_t) <= 0.05 * T_p"
                  },
                  {
                    "name": "规则: 多级法试验参数 | test_category == 'impulse' and test_type == 'multilevel' | m >= 5 and n_i >= 10 and delta_U >= 0.01 * U_30 and delta_U <= 0.06 * U_30"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统中的交流开关设备和控制设备。\n\n除非在有关的产品标准中对特定类型开关设..."
                  },
                  {
                    "name": "72.5\\mathrm{kV}$ 以下的气体绝缘金属封闭开关设备和控制设备，和任一额定电压的其他技术的开关设备和控制设备，底座的对地电压 $U_{\\mathrm{f}}$ 不需准确地调整，甚至可以把底座绝缘。"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "大气条件下进行试验，除非有关技术委员会另有规定。电压施加程序在本标准的相关条款中规定。"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T3906—2020 \n代替GB/T3906—2006\n\n# 3.6kV\\~40.5kV交流金属封闭开关设备和控制设备\n\nAlternating-current metal-enclosed switchgear and controlgear for rated voltages ..."
                  },
                  {
                    "name": "逸孔的结构应使气体不会聚集在由于操作中或操作后产生的火花所能点燃的任何位置。"
                  }
                ]
              }
            ]
          },
          {
            "name": "局部放电试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 用户输入含有断口电压的时候，需要做15次，当不含断口做3次 / 当用户输入含有断口电压的时候，需要做15次，当不含断口做3次"
                  },
                  {
                    "name": "局部放电值: 40.5kV以上为5 pC；40.5kV及以下为10 pC pC"
                  },
                  {
                    "name": "预加电压: 用户输入的额定工频耐受电压值 / 用户输入的额定工频耐受电压值 V"
                  },
                  {
                    "name": "试验相数: 40.5kV及以下默认三相；363kV及以上默认单相；72.5kV~252kV可单相或三相 / 40.5kV及以下默认三相；363kV及以上默认单相；72.5kV~252kV可单相或三相"
                  },
                  {
                    "name": "测量时间(min): T3906-2020附录F.4；40.5kV以上按GB1984-2024 7.2.10表7，且大于1 min min"
                  },
                  {
                    "name": "交流电压: 70.5kV及以上按GB1984-2024表7并按断路器结构确定，40.5kV及以下按照1.1倍额定电压 kV"
                  },
                  {
                    "name": "预加时间: 1 min s"
                  },
                  {
                    "name": "额定电压: 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。 kV"
                  },
                  {
                    "name": "介质性质: 充油，默认为正常 / 充油，默认为正常"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 局部放电试验适用条件 | GIS断路器或外壳不带电断路器 | equipment_type == 'GIS' or enclosure_energized == false"
                  },
                  {
                    "name": "规则: 放电次数与试验次数等价 | discharge_count = test_count"
                  },
                  {
                    "name": "规则: 替代元件要求 | 互感器、电力变压器或熔断器可用模拟品代替以再现电场分布"
                  },
                  {
                    "name": "规则: 局部放电试验电压计算规则（共箱型） | 共箱型断路器 | Upd,pe = 1.2×Ur"
                  },
                  {
                    "name": "规则: 局部放电试验仅在产品标准要求时进行 | 相关产品标准规定 | partial_discharge_test_required == true"
                  },
                  {
                    "name": "规则: 试验次数n用于统计计算 | n ≥ 10 (implied by statistical requirement)"
                  },
                  {
                    "name": "规则: 制造商应提供量化幅值和极性的方法 | manufacturer_must_provide_quantification_method"
                  },
                  {
                    "name": "规则: 局部放电试验默认值 | 完整断路器 | 通常不进行局部放电试验"
                  },
                  {
                    "name": "规则: 局部放电试验电压计算规则 | 多箱型断路器 | Upd,pe = 1.2×Ur/√3, Upd,pp = 1.2×Ur"
                  },
                  {
                    "name": "规则: 适用电压范围 | rated_voltage >= 3kV"
                  },
                  {
                    "name": "规则: 局部放电限值依据设备类型 | if device_type == 'fluid_filled' or 'solid_insulated_main_circuit' then partial_discharge_value <= 20 pC; else if device_type == 'other' then partial_discharge_value <= 100 pC; else partial_discharge_value <= 5 pC"
                  },
                  {
                    "name": "规则: 表7电压计算规则（多箱型） | 多箱型且kPP=1.3 | pre_applied_voltage = rated_voltage; measurement_voltage = 1.2 * rated_voltage / sqrt(3)"
                  },
                  {
                    "name": "规则: 局部放电试验位置规则 | partial_discharge_test_on_assembly_if_solid_insulated; on_subassembly_if_fluid_filled; optional_if_other"
                  },
                  {
                    "name": "规则: 局部放电试验适用条件 | 额定电压≤40.5kV且为GIS断路器或外壳不带电断路器 | 执行局部放电试验"
                  },
                  {
                    "name": "规则: 大气修正参数选取 | k1_k2_based_on_max_component"
                  },
                  {
                    "name": "规则: 试验目的 | 设备由常规元件组合而成 | 本试验目的是检查元件在成套设备中的布置"
                  },
                  {
                    "name": "规则: 表7电压计算规则（共箱型） | 共箱型 | pre_applied_voltage = rated_voltage; measurement_voltage = 1.2 * rated_voltage / sqrt(3) if phase_to_ground else 1.2 * rated_voltage"
                  },
                  {
                    "name": "规则: 额定频率60Hz可参照 | 额定频率为60Hz | test_frequency == 60Hz"
                  },
                  {
                    "name": "规则: 试验顺序要求 | 局部放电试验应在雷电冲击电压试验和工频耐受电压试验之后进行"
                  },
                  {
                    "name": "规则: 表7电压计算规则（多箱型kPP=1.5） | 多箱型且kPP=1.5 | pre_applied_voltage = rated_voltage; measurement_voltage = 1.2 * rated_voltage"
                  },
                  {
                    "name": "规则: 电压值容差 | abs(recorded_voltage - specified_voltage) <= 0.05 * specified_voltage"
                  },
                  {
                    "name": "规则: 多级法试验参数 | test_category == 'impulse' and test_type == 'multilevel' | m >= 5 and n_i >= 10 and delta_U >= 0.01 * U_30 and delta_U <= 0.06 * U_30"
                  },
                  {
                    "name": "规则: RₘC₀与上升时间关系 | RₘC₀ < tᵣ"
                  },
                  {
                    "name": "规则: 局部放电仪数字显示时间间隔要求 | max_time_interval <= 1 s"
                  },
                  {
                    "name": "规则: 振荡衰减限制 | oscillation_decay < 2% of average step amplitude"
                  },
                  {
                    "name": "规则: 试验电压相角测量最大允许误差 | phase_angle_error <= ±5°"
                  },
                  {
                    "name": "规则: 电荷计算公式 | q = ∫Uₘ(t)dt / Rₘ"
                  },
                  {
                    "name": "规则: 测量平均值规则 | result = average_of_10_measurements"
                  },
                  {
                    "name": "规则: 局部放电测量系统校准条件 | calibration_required_if_Ca_variation > 10%"
                  },
                  {
                    "name": "规则: 参考电荷校准 | q_ref = U_ref × C_ref"
                  },
                  {
                    "name": "规则: 测量电阻范围 | 50Ω ≤ Rₘ ≤ 200Ω"
                  },
                  {
                    "name": "规则: 阶跃电压响应法 | q₀ = ∫U_c(t)dt / Cₘ"
                  },
                  {
                    "name": "规则: 数字示波器带宽要求 | bandwidth ≥ 50 MHz"
                  },
                  {
                    "name": "规则: 校准电荷范围要求 | q0_range = [0.5 * q_specified, 2.0 * q_specified]"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "mathrm{test}}$ ——主回路的出厂绝缘试验时 $\\mathrm{SF}_6$ 总绝对压力（在 $T = 20^{\\circ}\\mathrm{C}$ 时）；\n\n$P_{\\mathrm{SF6}}$ ——依据声明的混合气体，在关合和开断及绝缘的最低功能压力下的 $\\mathrm{SF}_6$ 部分的压力（在 $..."
                  },
                  {
                    "name": "本标准定义了局部放电的术语和有关的被测参量，规定了使用的试验回路、测量回路、通用的模拟及数字测量方法，并给出了校准方法及对校准仪器的要求、试验程序、区分局部放电和外界干扰的准则。\n\n本标准适用于电气设备、组件或系统在频率为 $400\\mathrm{Hz}$ 及以下的交流电压试验或直流电压试验时产生的局部放电测量。\n\n本..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统中的交流开关设备和控制设备。\n\n除非在有关的产品标准中对特定类型开关设..."
                  },
                  {
                    "name": "72.5\\mathrm{kV}$ 以下的气体绝缘金属封闭开关设备和控制设备，和任一额定电压的其他技术的开关设备和控制设备，底座的对地电压 $U_{\\mathrm{f}}$ 不需准确地调整，甚至可以把底座绝缘。"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "主回路均采用固体绝缘包覆元件的金属封闭开关设备和控制设备，应在成套开关设备和控制设备上进局部放电试验；对于其他类型的属封闭开关设备和控制设备，本试验根据制造和户之间的协议在成套开关设备和控制设备设备或分装上进行。\n\n如果进行本试验，试验程序按附录F的规定。"
                  },
                  {
                    "name": "气设备局部放电测量的技术条件。本标准主要涉及脉冲型(短持续时间)局部放电的电气测量，也给出了主要用于局部放电定位的非电气测量方法(参见附录G)。\n\n特定电力设备的特性诊断可由局部放电信号的数字化处理(参见附录F)以及主要用于局部放电定位的非电气测量方法(参见附录G)完成。\n\n本标准主要阐述交流电压试验时局部放电的电气测..."
                  },
                  {
                    "name": "：在试验电压负半周期间出现的局部放电脉冲已经反转，看起来像正脉冲。由于局部放电幅值的巨大分散性，已经采用了对数显示模式。"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T3906—2020 \n代替GB/T3906—2006\n\n# 3.6kV\\~40.5kV交流金属封闭开关设备和控制设备\n\nAlternating-current metal-enclosed switchgear and controlgear for rated voltages ..."
                  }
                ]
              }
            ]
          },
          {
            "name": "工频耐受电压试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验相数: 用户录入 / 用户录入"
                  },
                  {
                    "name": "交流电压: 按表1（额定电压范围I）与表4（额定电压范围II）额定绝缘水平选取 kV"
                  },
                  {
                    "name": "试验部位: 极对地、极间、开关断口"
                  },
                  {
                    "name": "介质性质: 充油，默认为正常 / 充油，默认为正常"
                  },
                  {
                    "name": "最大适用海拔: 默认1000米 / 默认1000米 m"
                  },
                  {
                    "name": "试验次数: 1"
                  },
                  {
                    "name": "试验时间: 1min s"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 合闸/分闸时间测量条件 | 时间参量的测量 | 在辅助和控制回路的供电电压和最大压力(切断泵装置时)下、在供电电压的典型负载条件时，于设备端子处进行测量"
                  },
                  {
                    "name": "规则: 状态检查试验电压适用条件 | 机械或环境试验后，触头间绝缘性能无法通过外观验证 | 必须进行工频耐受电压试验"
                  },
                  {
                    "name": "规则: 表10试验条件应用 | Ur > 252kV | close_rows=table10_all, open_rows=table10_all"
                  },
                  {
                    "name": "规则: 回路电容下限要求 | test_voltage > 100 kV | circuit_capacitance ≥ 1000 pF"
                  },
                  {
                    "name": "规则: 时延容差 | test_category == 'impulse' | abs(delta_t) <= 0.05 * T_p"
                  },
                  {
                    "name": "规则: 分级标注条件 | 对于额定电压126kV以下,不同于C1、E1、M1和S1级时;对于额定电压126kV及以上,不同于C1和M1级时 | (rated_voltage < 126 and breaker_class not in ['C1','E1','M1','S1']) or (rated_voltage >= 126 and breaker_class not in ['C1','M1'])"
                  },
                  {
                    "name": "规则: 大气修正参数选取 | k1_k2_based_on_max_component"
                  },
                  {
                    "name": "规则: 供电电压记录要求 | 时间参量的测量 | 宜记录操作前和操作中的供电电压"
                  },
                  {
                    "name": "规则: 湿度试验循环次数 | 湿度试验 | 循环次数为350次"
                  },
                  {
                    "name": "规则: 合闸/分闸时间测量对象 | 时间参量的测量 | 每一极的合闸时间、分闸时间，极间时间分散性，关合和开断单元间时间分散性"
                  },
                  {
                    "name": "规则: 试品总电容量要求 | total_test_sample_capacitance ∈ [0.5, 1.0] nF"
                  },
                  {
                    "name": "规则: 电压值容差 | abs(recorded_voltage - specified_voltage) <= 0.05 * specified_voltage"
                  },
                  {
                    "name": "规则: CO操作顺序适用性 | 时间参量的测量 | 测量宜针对独立的分闸操作和合闸操作以及CO操作，或O—t—CO操作顺序"
                  },
                  {
                    "name": "规则: 状态检查工频耐受电压计算规则 | Ur ≤ 72.5 kV | test_voltage = 0.8 × (GB/T 11022-2020 Table 1, col 2 value)"
                  },
                  {
                    "name": "规则: 工频电压跌落容差 | voltage_dip <= 0.05 * rated_voltage"
                  },
                  {
                    "name": "规则: 多级法试验参数 | test_category == 'impulse' and test_type == 'multilevel' | m >= 5 and n_i >= 10 and delta_U >= 0.01 * U_30 and delta_U <= 0.06 * U_30"
                  },
                  {
                    "name": "规则: 试验电压施加依据表31 | 工频耐受电压试验 | test_voltage application method defined in Table 31"
                  },
                  {
                    "name": "规则: 工频耐压施加位置条件（分闸） | 断路器处于分闸位置 | test_position == 'ground'"
                  },
                  {
                    "name": "规则: 隔离断口状态检查电压为100% | 作为状态检查且为隔离断口 | test_voltage = rated_short_time_power_frequency_withstand_voltage"
                  },
                  {
                    "name": "规则: 状态检查时工频电压降为80% | 作为状态检查 | test_voltage = rated_short_time_power_frequency_withstand_voltage * 0.8"
                  },
                  {
                    "name": "规则: 温度范围约束 | 环境温度在-40°C至40°C之间 | -40 <= ambient_temperature <= 40"
                  },
                  {
                    "name": "规则: 时延容差（交流） | test_category == 'power_frequency' | abs(delta_t) <= 0.05 * T_p"
                  },
                  {
                    "name": "规则: 试验时间默认值 | 未指定试验时间 | 试验时间 = 1min"
                  },
                  {
                    "name": "规则: 升降法试验n=1 | test_type == 'updown' and n == 1 | equivalent_to_50_percent_breakdown_voltage"
                  },
                  {
                    "name": "规则: Voltage test after L90 and T100s | after test-duty L90 or T100s | perform_voltage_test_after_L90_or_T100s"
                  },
                  {
                    "name": "规则: 工频耐受电压测试默认海拔 | max_applicable_altitude = 1000"
                  },
                  {
                    "name": "规则: 最大适用海拔 | 依据GB/T11022—2020的4.1.3"
                  },
                  {
                    "name": "规则: 工频耐受电压仅干试 | test_state == 'dry'"
                  },
                  {
                    "name": "规则: 工频耐压施加位置条件 | 断路器处于合闸位置 | test_position == 'ground'"
                  },
                  {
                    "name": "规则: 可选替代试验程序 | 制造厂同意且使用替代程序 | test_voltage = operation_impulse_withstand_voltage + power_frequency_peak_voltage"
                  },
                  {
                    "name": "规则: 试验频率容差 | test_frequency ∈ [rated_frequency × 0.8, rated_frequency × 1.1] at end, [rated_frequency × 0.9, rated_frequency × 1.1] at start"
                  },
                  {
                    "name": "规则: 出厂试验与型式试验电压值区分 | 试验类型为出厂试验 | test_type == 'factory_test' -> use_generic_value"
                  },
                  {
                    "name": "规则: 试验电压等级分界 | Ur > 72.5 kV | 试验电压为72.5kV及以下的80%基准值"
                  },
                  {
                    "name": "规则: External flashover at first strike = failure | During capacitive current tests | External flashover or phase-to-ground flashover at moment of first strike shall be regarded as failure"
                  },
                  {
                    "name": "规则: 湿度试验条件 | 湿度试验 | 相对湿度应大于80%"
                  },
                  {
                    "name": "规则: 表4中括号数值计算规则 | 额定电压Ur在表4中，且为隔离断口或开关断口 | if column(3) has bracket: value = Ur / sqrt(3); if column(6): value = sqrt(2) * Ur / sqrt(3); if column(8): value = 0.7 * sqrt(2) * Ur / sqrt(3)"
                  },
                  {
                    "name": "规则: T_p定义 | T_p = max(T_p_impulse, T_p_ac)"
                  },
                  {
                    "name": "规则: 控制和辅助触头动作时间测量 | 时间参量的测量 | 断路器分闸和合闸时，宜确定与主触头操作相关的每一种控制和辅助触头的动作（关合和开断）时间"
                  },
                  {
                    "name": "规则: 多脱扣线圈测试要求 | 时间参量的测量 | 在多个脱扣线圈的情况下，宜对所有的脱扣线圈进行试验并记录每一个的时间"
                  },
                  {
                    "name": "规则: 合闸/分闸电阻器记录要求 | 时间参量的测量 | 如果断路器装有合闸或分闸电阻器，宜记录电阻器的接入时间"
                  },
                  {
                    "name": "规则: 最小开断时间替代规则 | 实验室测得的最小开断时间T_op小于制造商声明值 | 使用实验室测得的T_op作为表10和11的最后环路参数"
                  },
                  {
                    "name": "规则: 恢复电压偏差处理规则 | 三相短路试验中任一极恢复电压偏离平均值超过20%且持续时间不足0.3s | 延长恢复电压持续时间至0.5s；若仍不满足，则改用单相试验(6.108)"
                  },
                  {
                    "name": "规则: T10/T30/T60在kpp=1.5下进行规则 | 仅需验证kpp=1.3性能且进行三相测试 | 允许在kpp=1.5的试验回路中进行T10、T30和T60测试"
                  },
                  {
                    "name": "规则: 最大燃弧时间验证规则 | 无法获得最大燃弧时间，因最小燃弧时间小于t_a100s | 以18°步进方式验证最大可能燃弧时间"
                  },
                  {
                    "name": "规则: 单相试验中断后无需重试规则 | 断路器未在预期电流零点中断，但在后续电流零点中断 | 无需额外测试，此前测得的最小燃弧时间仍有效"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "1.5 条件的试验"
                  },
                  {
                    "name": "mathrm{test}}$ ——主回路的出厂绝缘试验时 $\\mathrm{SF}_6$ 总绝对压力（在 $T = 20^{\\circ}\\mathrm{C}$ 时）；\n\n$P_{\\mathrm{SF6}}$ ——依据声明的混合气体，在关合和开断及绝缘的最低功能压力下的 $\\mathrm{SF}_6$ 部分的压力（在 $..."
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。"
                  },
                  {
                    "name": "电比距推荐下列数值：按照1类设计的设备，电瓷为 $1 4 \\ \\mathrm { m m / k V } ,$ 有机绝缘为 $1 6 \\ \\mathrm { ~ m m / k V }$ 按照2类设计的设备，电瓷为 $1 8 \\ \\mathrm { m m / k V } ,$ 有机绝缘为$2 0 \\ \\mathrm ..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统中的交流开关设备和控制设备。\n\n除非在有关的产品标准中对特定类型开关设..."
                  },
                  {
                    "name": "$3\\mathrm{m}$ 宽的区域淋雨。充压外壳不需要进行防雨试验。\n\n本试验采用的每个喷嘴，应产生均匀分布的截面呈正方形的淋雨束；在压力为 $460\\mathrm{kPa}\\pm 46\\mathrm{kPa}$ 和喷嘴射角为 $60^{\\circ}\\sim 80^{\\circ}$ 时，应有 $30~\\mathrm{..."
                  },
                  {
                    "name": "72.5\\mathrm{kV}$ 以下的气体绝缘金属封闭开关设备和控制设备，和任一额定电压的其他技术的开关设备和控制设备，底座的对地电压 $U_{\\mathrm{f}}$ 不需准确地调整，甚至可以把底座绝缘。"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "大气条件下进行试验，除非有关技术委员会另有规定。电压施加程序在本标准的相关条款中规定。"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T3906—2020 \n代替GB/T3906—2006\n\n# 3.6kV\\~40.5kV交流金属封闭开关设备和控制设备\n\nAlternating-current metal-enclosed switchgear and controlgear for rated voltages ..."
                  },
                  {
                    "name": "围空气温度的测量\n\n试验地点的周围空气温度应在断路器高度一半且距断路器 $1\\mathrm{m}$ 处进行测量。\n\n断路器高度上的最大温度偏差应不超过 $5\\mathrm{K}$"
                  },
                  {
                    "name": "逸孔的结构应使气体不会聚集在由于操作中或操作后产生的火花所能点燃的任何位置。"
                  }
                ]
              }
            ]
          },
          {
            "name": "控制和辅助回路的绝缘试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 1"
                  },
                  {
                    "name": "试验时间: 1min s"
                  },
                  {
                    "name": "试验电压: 2 kV V"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 辅助和控制回路耐压试验用于验证操作特性 | 试验中和试验后验证操作特性 | 应按照7.2.11规定的辅助和控制回路的耐压试验来证明"
                  },
                  {
                    "name": "规则: 控制和辅助回路绝缘试验引用 | 适用GB/T 11022-2020 7.2.11"
                  },
                  {
                    "name": "规则: 湿试验程序适用 | 湿试验 | apply_wet_test_procedure"
                  },
                  {
                    "name": "规则: 控制辅助回路绝缘试验适用性 | 控制和辅助回路 | test_target == 'auxiliary_and_control_circuit'"
                  },
                  {
                    "name": "规则: 多级法试验参数 | test_category == 'impulse' and test_type == 'multilevel' | m >= 5 and n_i >= 10 and delta_U >= 0.01 * U_30 and delta_U <= 0.06 * U_30"
                  },
                  {
                    "name": "规则: 绝缘试验时间 | 控制和辅助回路的绝缘试验 | 试验时间应符合标准规定"
                  },
                  {
                    "name": "规则: 电路检查项目 | 电路检查 | 包括与接线图的一致性、信号装置（位置、报警、闭锁等）的正确工作、加热和照明装置的正确工作"
                  },
                  {
                    "name": "规则: 辅助控制回路额定电压取值规则（直流） | rated_dc_voltage ∈ {24, 48, 110, 220}"
                  },
                  {
                    "name": "规则: 试验后空载分闸操作 | 试验后 | 应立即进行空载分闸操作，触头应在第一次操作时分开"
                  },
                  {
                    "name": "规则: 湿度试验后绝缘验证 | 断路器用于户内且存在凝露风险 | humidity_test_performed AND has_condensation_risk"
                  },
                  {
                    "name": "规则: Sum of arcing times for C2 pre-conditioning | For single phase tests in C2 performance | Sum of actual arcing times > (∑(tarc_min + tarc_med + tarc_max) - 2) ms"
                  },
                  {
                    "name": "规则: 辅助和控制回路绝缘试验适用性 | 所有断路器 | 所有断路器均适用"
                  },
                  {
                    "name": "规则: Tolerance for minimum arcing time for ≥72.5kV CB | For circuit-breakers with rated voltage ≥72.5kV | Tolerance of ±0.5 ms allowed for minimum arcing time"
                  },
                  {
                    "name": "规则: 限压装置处理 | 限压装置应断开"
                  },
                  {
                    "name": "规则: 控制和辅助回路绝缘试验适用 | 控制和辅助回路 | circuit_type == 'auxiliary_control'"
                  },
                  {
                    "name": "规则: 辅助控制回路额定频率优选值 | 采用交流电源 | test_frequency = 50"
                  },
                  {
                    "name": "规则: 绝缘材料试验方法 | 对非金属隔板和活门进行工频耐受电压试验 | 试验方法应符合GB/T1408.1-2016规定"
                  },
                  {
                    "name": "规则: 直流电压试验替代条件 | 制造厂同意 | test_voltage = 2.8 kV (DC) if agreed"
                  },
                  {
                    "name": "规则: 电压值容差 | abs(recorded_voltage - specified_voltage) <= 0.05 * specified_voltage"
                  },
                  {
                    "name": "规则: 辅助控制回路额定电压取值规则（交流） | rated_voltage ∈ {110, 220, 230, 380, 400}"
                  },
                  {
                    "name": "规则: 额定操作顺序 | 自动重合闸断路器 | operation_sequence = O-t-CO-t'-CO, t=3min, t'=3min"
                  },
                  {
                    "name": "规则: 额定操作顺序 | 快速自动重合闸断路器 | operation_sequence = O-t-CO-t'-CO, t=0.3s, t'=3min"
                  },
                  {
                    "name": "规则: t和t'的替代值 | 自动重合闸或快速自动重合闸断路器 | t or t' can be 15s or 1min"
                  },
                  {
                    "name": "规则: 额定操作顺序 | 非自动重合闸断路器 | operation_sequence = O-t-CO-t'-CO, t>3min, t'>3min"
                  },
                  {
                    "name": "规则: GB/T14808—2016 SCPD配合验证 | 依据GB/T14808—2016 | 6.106条款对SCPD的配合验证应作为开合性能型式试验的一部分"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "72.5\\mathrm{kV}$ 以下的气体绝缘金属封闭开关设备和控制设备，和任一额定电压的其他技术的开关设备和控制设备，底座的对地电压 $U_{\\mathrm{f}}$ 不需准确地调整，甚至可以把底座绝缘。"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "试验电压为 $2\\mathrm{kV}$ ，持续时间为 $1\\mathrm{min}$ ；或试验电压为 $2.5\\mathrm{kV}$ ，持续时间为 $1\\mathrm{s}$ 。"
                  },
                  {
                    "name": "安装在条件相同或更加严酷的属封闭开关设备和控制设备中进行了关合和开断试验，则不需要进行这些试验。\n\n注：在判定何种附件可能影响到开关装置的性能时，宜特别注意短路引起的机械力、电弧生成物的排出以及击穿放电的可能性等。在某些情况下这些影响可以完全忽略。\n\n因为不可能覆盖开关装置所有可能的布置和设计，应按照下述试验程序：\n\n..."
                  },
                  {
                    "name": "给出了相应于规定的工频恢复电压的失步相角。极端运行条件见9.103.3。"
                  }
                ]
              }
            ]
          },
          {
            "name": "操作冲击耐受电压试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 1"
                  },
                  {
                    "name": "电压极性: 正极性或负极性"
                  },
                  {
                    "name": "最大适用海拔: 1海拔修正，费用无变化，但需说明按多少海拔修正；2选择人工气候室模拟海拔，另一种计费原则，费用有增加 m",
                    "note": "默认1000米"
                  },
                  {
                    "name": "试验部位: 极对地、极间、开关断口"
                  },
                  {
                    "name": "额定电压: 额定电压范围I：3.6、7.2、12、24、40.5、72.5、126、252 kV；额定电压范围II：363、550、800、1100 kV。"
                  },
                  {
                    "name": "介质性质: 正常或充气充油"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 标准操作冲击波形参数 | T_p = 250 μs, T_2 = 2500 μs"
                  },
                  {
                    "name": "规则: 操作冲击波前时间容差 | wavefront_time = 250 μs ±20%"
                  },
                  {
                    "name": "规则: 表10试验条件应用 | Ur > 252kV | close_rows=table10_all, open_rows=table12_all"
                  },
                  {
                    "name": "规则: 操作冲击施加位置条件（合闸） | 断路器处于合闸位置 | test_position == 'ground'"
                  },
                  {
                    "name": "规则: 252kV以上设备极间电压分配 | 额定电压>252kV | main_voltage + auxiliary_voltage = table4_col5_value"
                  },
                  {
                    "name": "规则: 可选替代试验程序 | 制造厂同意且使用替代程序 | test_voltage = switching_impulse_withstand_voltage + power_frequency_peak_voltage"
                  },
                  {
                    "name": "规则: Making angle tolerance for back-to-back capacitor bank tests | During back-to-back capacitor bank making and breaking tests | Making shall occur within ±25°, considered met if instantaneous voltage > 90.6% of crest value"
                  },
                  {
                    "name": "规则: 操作冲击仅干试 | test_state == 'dry'"
                  },
                  {
                    "name": "规则: 多级法试验参数 | test_category == 'impulse' and test_type == 'multilevel' | m >= 5 and n_i >= 10 and delta_U >= 0.01 * U_30 and delta_U <= 0.06 * U_30"
                  },
                  {
                    "name": "规则: 电压分配不平衡时需重复试验 | 电压分配不平衡 | repeat_test_after_connection_swap"
                  },
                  {
                    "name": "规则: 首开极系数定义 | in a three-phase system | first-pole-to-clear factor (k_pp) is the ratio of the power-frequency voltage across the first pole to clear to the voltage across any pole after all three poles have cleared during symmetrical three-phase current interruption"
                  },
                  {
                    "name": "规则: 替代方法操作冲击试验条件 | 使用单一电压源替代方法 | 试验条件1-6与表13一致，U1施加于A-a、B-b、C-c等，接地部位为其余端子和底座"
                  },
                  {
                    "name": "规则: 操作冲击耐受电压定义 | 冲击耐受电压为在规定条件下不会引起绝缘击穿的、具有规定波形和极性的冲击电压的最高峰值"
                  },
                  {
                    "name": "规则: 电压值容差 | abs(recorded_voltage - specified_voltage) <= 0.05 * specified_voltage"
                  },
                  {
                    "name": "规则: 操作冲击电压与额定电压关联 | 额定电压选择影响操作冲击耐受电压 | switching_impulse_withstand_voltage = lookup_from_table(GB/T11022—2020表4)"
                  },
                  {
                    "name": "规则: 大气修正参数选取 | k1_k2_based_on_max_component"
                  },
                  {
                    "name": "规则: 时延容差（冲击） | test_category == 'impulse' | abs(delta_t) <= 0.05 * T_p"
                  },
                  {
                    "name": "规则: 操作冲击半峰值时间容差 | half_peak_time = 2500 μs ±60%"
                  },
                  {
                    "name": "规则: 操作冲击试验条件省略规则 | 外侧两极布置相对于中间极和底座对称 | 试验条件3和6可省略"
                  },
                  {
                    "name": "规则: 操作冲击施加位置条件（分闸） | 断路器处于分闸位置 | test_position == 'breaker_gap'"
                  },
                  {
                    "name": "规则: 操作冲击耐受电压试验电压容差 | test_voltage ±3%"
                  },
                  {
                    "name": "规则: 操作冲击耐受电压测试默认海拔 | max_applicable_altitude = 1000"
                  },
                  {
                    "name": "规则: Making angle tolerance for single capacitor bank tests | During single capacitor bank making and breaking tests | Laboratory should aim for making angle near voltage peak to achieve max inrush current; any deviation acceptable"
                  },
                  {
                    "name": "规则: 峰值时间计算 | peak_time = peak_value / average_rate_of_rise"
                  },
                  {
                    "name": "规则: T_p定义（冲击） | test_category == 'impulse' | T_p = wave_front_time"
                  },
                  {
                    "name": "规则: 最大适用海拔 | 依据GB/T11022—2020的4.1.3"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T3906—2020 \n代替GB/T3906—2006\n\n# 3.6kV\\~40.5kV交流金属封闭开关设备和控制设备\n\nAlternating-current metal-enclosed switchgear and controlgear for rated voltages ..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统中的交流开关设备和控制设备。\n\n除非在有关的产品标准中对特定类型开关设..."
                  },
                  {
                    "name": "72.5\\mathrm{kV}$ 以下的气体绝缘金属封闭开关设备和控制设备，和任一额定电压的其他技术的开关设备和控制设备，底座的对地电压 $U_{\\mathrm{f}}$ 不需准确地调整，甚至可以把底座绝缘。"
                  },
                  {
                    "name": "大气条件下进行试验，除非有关技术委员会另有规定。电压施加程序在本标准的相关条款中规定。"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "逸孔的结构应使气体不会聚集在由于操作中或操作后产生的火花所能点燃的任何位置。"
                  }
                ]
              }
            ]
          }
        ]
      },
      {
        "name": "温升性能型式试验",
        "children": [
          {
            "name": "连续电流试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验部位: 主回路"
                  },
                  {
                    "name": "试验电流A: 用户录入额定参数中的额定电流 / 用户录入额定参数中的额定电流 A"
                  },
                  {
                    "name": "试验次数: 1次"
                  },
                  {
                    "name": "额定电压: 用户录入额定电压 / 用户录入额定电压 kV"
                  },
                  {
                    "name": "试验相数: 用户输入三相共箱或分箱情况决定，分箱单相，共箱3相 / 用户输入三相共箱或分箱情况决定，分箱单相，共箱3相",
                    "note": "40.5kV及以下默认为三相,363kV及以上默认按照单相，72.5kV~252kV根据用户输入三相共箱或分箱情况决定，分箱单相，共箱3相"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 电压值容差 | abs(recorded_voltage - specified_voltage) <= 0.05 * specified_voltage"
                  },
                  {
                    "name": "规则: 温度变化率 | 低温试验后升温过程 | 温度以约10K/h的变化率升高至TA"
                  },
                  {
                    "name": "规则: 触发连续电流试验的条件 | circuit_resistance > 100% | circuit_resistance > 100%"
                  },
                  {
                    "name": "规则: 试验电流路径 | 额定电流从母线端流向电缆连接末端"
                  },
                  {
                    "name": "规则: 相邻单元电流模拟 | 对单个功能单元试验 | 相邻单元应通以与额定条件相同功率损耗的电流"
                  },
                  {
                    "name": "规则: 其他元件电流要求 | 外壳内有其他主要功能元件 | 这些元件应承载与额定条件对应功率损耗的电流"
                  },
                  {
                    "name": "规则: 温升基准 | 温升以外壳外周围空气温度为基准"
                  },
                  {
                    "name": "规则: 环境温度不稳定处理 | 周围空气温度不稳定 | 可用相同外壳表面温度作为环境温度"
                  },
                  {
                    "name": "规则: 高温试验持续时间 | 在温度 $T_H$ 下 | test_duration = 24 h"
                  },
                  {
                    "name": "规则: 低温试验环境温度下限 | 低温试验 | 周围空气温度降低至GB/T 11022—2020的4.1.3和4.2.4规定的最低周围空气温度TL"
                  },
                  {
                    "name": "规则: 连续电流定义 | continuous current is the current that the main circuit can continuously carry under specified operating and performance conditions"
                  },
                  {
                    "name": "规则: 连续电流试验空气速度上限 | air_velocity ≤ 0.5"
                  },
                  {
                    "name": "规则: Rated continuous current capability demonstrated by resistance measurement for sealed-for-life | sealed-for-life circuit-breaker | rated_continuous_current_capability == resistance_measurement_result"
                  },
                  {
                    "name": "规则: 温升限值依据标准 | max_temperature_rise ≤ 10 K (per GB/T11022-2020 Table 14)"
                  },
                  {
                    "name": "规则: 无辅助电源操作时间 | 低温试验中切断加热设备 | t_x 不小于2h，若无规定则默认为2h"
                  },
                  {
                    "name": "规则: 操作顺序交替间隔 | 温度过渡期间交替操作 | 交替操作顺序间的时间间隔为30min"
                  },
                  {
                    "name": "规则: 连续电流试验电流容差 | 试验最后2小时 | test_current_a = rated_continuous_current * (1 + 0.02)"
                  },
                  {
                    "name": "规则: 连续电流试验频率容差 | test_frequency = rated_frequency ±2%"
                  },
                  {
                    "name": "规则: 连续电流试验空气温度上限 | ambient_air_temperature ≤ 20℃ + 10℃"
                  },
                  {
                    "name": "规则: 材料绝热等级适用 | 连续电流试验 | 连续电流试验需考虑材料绝热等级"
                  },
                  {
                    "name": "规则: 多级法试验参数 | test_category == 'impulse' and test_type == 'multilevel' | m >= 5 and n_i >= 10 and delta_U >= 0.01 * U_30 and delta_U <= 0.06 * U_30"
                  },
                  {
                    "name": "规则: 温升性能证书的强制性 | 在c)型证书中为强制性测试 | certificate_type == 'c' => test_required == true"
                  },
                  {
                    "name": "规则: 试验环境温度条件 | 20°C ± 5°C"
                  },
                  {
                    "name": "规则: 额定连续电流取值规则 | test_current_a ∈ {1, 1.25, 1.6, 2, 2.5, 3.15, 4, 5, 6.3, 8} × 10^n, n∈ℤ"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T3906—2020 \n代替GB/T3906—2006\n\n# 3.6kV\\~40.5kV交流金属封闭开关设备和控制设备\n\nAlternating-current metal-enclosed switchgear and controlgear for rated voltages ..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统中的交流开关设备和控制设备。\n\n除非在有关的产品标准中对特定类型开关设..."
                  },
                  {
                    "name": "油中 | 100115100115105105100 | 607560757560656560 | \n\n 3 其他裸金属制成的或其他镀层的触头或联结 | (见说明7) | (见说明7) | \n\n 4 用螺栓或螺钉与外部导体连接的端子(见说明8):——裸的——镀银、镀镍——镀锡——其他镀层 | 100115105(见说明..."
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "给出了相应于规定的工频恢复电压的失步相角。极端运行条件见9.103.3。"
                  },
                  {
                    "name": "围空气温度的测量\n\n试验地点的周围空气温度应在断路器高度一半且距断路器 $1\\mathrm{m}$ 处进行测量。\n\n断路器高度上的最大温度偏差应不超过 $5\\mathrm{K}$"
                  },
                  {
                    "name": "逸孔的结构应使气体不会聚集在由于操作中或操作后产生的火花所能点燃的任何位置。"
                  }
                ]
              }
            ]
          },
          {
            "name": "辅助和控制回路温升试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 默认为1次 / 默认为1次"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 回路电阻变化判据 | 试验后测量 | 电阻增加 ≤ 20%"
                  },
                  {
                    "name": "规则: 额定频率标准值 | test_frequency = 50 Hz"
                  },
                  {
                    "name": "规则: 适用电压范围 | rated_voltage >= 3kV"
                  },
                  {
                    "name": "规则: 额定频率60Hz可参照 | 额定频率为60Hz | test_frequency == 60Hz"
                  },
                  {
                    "name": "规则: 辅助触头试验电流容差 | test_current_a ∈ [rated_short_time_withstand_current, rated_short_time_withstand_current × 1.05]"
                  },
                  {
                    "name": "规则: 试验环境温度条件 | 20°C ± 5°C"
                  },
                  {
                    "name": "规则: 温升稳定判据 | 用于连续工作制的线圈 | 温升变化 ≤ 1K 持续 1h"
                  },
                  {
                    "name": "规则: 辅助回路通电条件 | 具有自动开断装置 | 通电10次，每次1s或至动作，间隔10s"
                  },
                  {
                    "name": "规则: 辅助回路通电条件 | 无自动开断装置 | 一次通电15s"
                  },
                  {
                    "name": "规则: 热时间常数计算 | 记录足够温度数据 | 试验持续时间 ≥ 5 × 热时间常数"
                  },
                  {
                    "name": "规则: 周围空气温度范围 | 未经制造厂同意 | 10°C ≤ ambient_temperature ≤ 40°C"
                  },
                  {
                    "name": "规则: 温升限值依据表14 | 部件有温升限值规定 | 温升 ≤ 表14对应值"
                  },
                  {
                    "name": "规则: 辅助和控制回路温升试验适用于温升性能型式试验 | test_item == '辅助和控制回路温升试验'"
                  },
                  {
                    "name": "规则: 温升限值取最小值 | 线圈含多种绝缘材料 | 温升限值 = min(各绝缘材料限值)"
                  },
                  {
                    "name": "规则: 温升差值允许条件 | 临时连接处温升超过端子5K以上 | 若7.5.5全部判据满足，试验有效"
                  },
                  {
                    "name": "规则: 辅助回路温升试验的适用性 | 在a)、b)、c)、d)、e)型证书中为可选 | certificate_type in ['a','b','c','d','e'] => test_optional == true"
                  },
                  {
                    "name": "规则: 辅助和控制回路温升试验适用 | aux_control_resistance and test_current_a must be specified"
                  },
                  {
                    "name": "规则: 辅助和控制回路温升试验适用性 | 所有断路器 | 所有断路器均适用"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T3906—2020 \n代替GB/T3906—2006\n\n# 3.6kV\\~40.5kV交流金属封闭开关设备和控制设备\n\nAlternating-current metal-enclosed switchgear and controlgear for rated voltages ..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统中的交流开关设备和控制设备。\n\n除非在有关的产品标准中对特定类型开关设..."
                  },
                  {
                    "name": "72.5\\mathrm{kV}$ 以下的气体绝缘金属封闭开关设备和控制设备，和任一额定电压的其他技术的开关设备和控制设备，底座的对地电压 $U_{\\mathrm{f}}$ 不需准确地调整，甚至可以把底座绝缘。"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "mathrm{test}}$ ——主回路的出厂绝缘试验时 $\\mathrm{SF}_6$ 总绝对压力（在 $T = 20^{\\circ}\\mathrm{C}$ 时）；\n\n$P_{\\mathrm{SF6}}$ ——依据声明的混合气体，在关合和开断及绝缘的最低功能压力下的 $\\mathrm{SF}_6$ 部分的压力（在 $..."
                  },
                  {
                    "name": "逸孔的结构应使气体不会聚集在由于操作中或操作后产生的火花所能点燃的任何位置。"
                  }
                ]
              }
            ]
          },
          {
            "name": "前后回路电阻测量试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "回路电阻: 客户选择输入具体值或实测 / 客户选择输入具体值或实测 μΩ"
                  },
                  {
                    "name": "试验次数: 2"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 电阻测量作为密封寿命断路器的验证方式 | 对于密封寿命断路器 | 通过按7.102.9.4规定的程序进行电阻测量来证明额定连续电流承载能力"
                  }
                ]
              }
            ]
          }
        ]
      },
      {
        "name": "开合性能型式试验",
        "children": [
          {
            "name": "容性电流开断试验(CC1)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 24次"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "额定电压: 用户录入额定电压推荐标准推荐(Ic)的额定电缆充电开断电流 / 根据用户录入额定电压推荐标准推荐(Ic)的额定电缆充电开断电流 kV"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2，用户未输入默认C2 / C1或C2，用户未输入默认C2"
                  },
                  {
                    "name": "试验电流A: 用户录入额定电缆充电开断电流(Ic)的10%~40%；未录入按表1优选值Ic的10%~40%。表1优选值：I1(3.6 % of rated capacitive breaking current"
                  },
                  {
                    "name": "操作顺序: O"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: k_c取值与系统接地类型和电压等级对应关系 | k_c = 1.0 if (neutral_grounding_type == 'effective' and voltage_range == 'any' and circuit_type in ['capacitor_bank', 'shielded_cable']) else k_c = 1.2 if (neutral_grounding_type == 'effective' and voltage_range == '126kV~800kV' and circuit_type == 'armored_cable') else k_c = 1.3 if (neutral_grounding_type == 'effective' and voltage_range == '>800kV' and circuit_type == 'armored_cable') else k_c = 1.4 if (neutral_grounding_type == 'non-effective' or neutral_grounding_type == 'insulated' or (neutral_grounding_type == 'effective' and voltage_range == '<=72.5kV' and circuit_type == 'armored_cable')) else undefined"
                  },
                  {
                    "name": "规则: 单相CC1试验总分闸操作次数 | 试验方式1（CC1）且单相 | close_rows=0, open_rows=48, fracture_rows=0"
                  },
                  {
                    "name": "规则: 额定频率60Hz可参照 | 额定频率为60Hz | test_frequency == 60Hz"
                  },
                  {
                    "name": "规则: C2级试验前提 | C2级断路器容性电流试验 | 必须在完成T60试验后进行，或满足替代条件：相同电流、降低电压、3次开断、相同燃弧时间、额定或最低功能压力"
                  },
                  {
                    "name": "规则: 试验次数分布规则 | 试验方式1（LC1、CC1、BC1）三相 | 6次O（步长10°）+ 3次最短燃弧时间O + 6次O（另一极性，步长10°）+ 3次最短燃弧时间O + 剩余均匀分布，总计24次分闸操作"
                  },
                  {
                    "name": "规则: 容性回路电压衰减豁免 | 试验类型为CC1或CC2 | voltage_decay_300ms_not_required"
                  },
                  {
                    "name": "规则: 有效试验计数规则 | 燃弧时间与预期不同 | 该次操作计入总试验次数，需提前6°调整整定值并重复试验，同时减少一次分闸操作以维持总次数"
                  },
                  {
                    "name": "规则: C1级与C2级断路器适用条件 | C1级：低重击穿概率；C2级：非常低重击穿概率"
                  },
                  {
                    "name": "规则: 试验方式互换条件 | 电流路径不对称断路器 | 端子接线应在试验方式1（LC1/CC1/BC1）和试验方式2（LC2/CC2/BC2）间倒换"
                  },
                  {
                    "name": "规则: 气体回收条件 | 电流路径不对称且无法避免干涉 | 允许回收气体并降低压力后改变进线方式，但至少50%已用气体需重新充入"
                  },
                  {
                    "name": "规则: 额定频率限制 | 额定频率非标准值时需特殊考虑 | test_frequency != 50Hz and test_frequency != 60Hz"
                  },
                  {
                    "name": "规则: 合闸操作可为空载 | 试验方式为LC1、CC1或BC1 | 合闸操作可为空载"
                  },
                  {
                    "name": "规则: 容性电流试验程序依据 | 进行容性电流试验时 | 试验程序应符合7.111要求"
                  },
                  {
                    "name": "规则: 合闸相角控制条件 | 背对背电容器组关合试验 | if two_phases_simultaneous then phase_angle_within_±25°_of_line_voltage_peak else if three_phases_simultaneous then phase_angle_within_±25°_of_phase_voltage_peak else if single_phase then phase_angle_within_±25°_of_phase_voltage_peak and_both_polarities_uniformly_distributed"
                  },
                  {
                    "name": "规则: 关合角度范围 | 目标相涉及两相同时关合 | 关合发生在两相线电压峰值的 ±25° 范围内"
                  },
                  {
                    "name": "规则: 单相CC1试验最大分闸操作次数（燃弧控制受限） | 试验方式1（CC1）且单相且燃弧时间无法精确控制 | test_count <= 72"
                  },
                  {
                    "name": "规则: 三相CC1试验最大分闸操作次数（燃弧控制受限） | 试验方式1（CC1）且三相且燃弧时间无法精确控制 | test_count <= 72"
                  },
                  {
                    "name": "规则: 适用电压范围 | rated_voltage >= 3kV"
                  },
                  {
                    "name": "规则: 容性开合预处理试验频率 | C2类断路器 | 可使用50Hz进行预处理以证明50Hz和60Hz特性"
                  },
                  {
                    "name": "规则: 电压与恢复电压依据表D.1/D.2/D.3 | 容性电流开断试验(CC1) | source_side_voltage, load_side_voltage, recovery_voltage defined in Tables D.1, D.2, D.3"
                  },
                  {
                    "name": "规则: 容性开断电流与级别关联 | 容性开断能力级别决定开断电流范围 | test_current_a = lookup_from_table(5.106)"
                  },
                  {
                    "name": "规则: 试验回路频率容差 | test_frequency >= rated_frequency * 0.98 and test_frequency <= rated_frequency * 1.02"
                  },
                  {
                    "name": "规则: 三相CC1试验总分闸操作次数 | 试验方式1（CC1）且三相 | close_rows=0, open_rows=24, fracture_rows=0"
                  },
                  {
                    "name": "规则: 电压分布更优条件规则 | 失步或容性电流开断试验 | 电压分布比端子故障或近区故障试验中的情况更为有利，中性点有效接地系统中以不接地故障条件试验时亦适用"
                  },
                  {
                    "name": "规则: 关合角度范围 | 三相同时关合 | 关合发生在该相外施电压峰值 ±25° 范围内"
                  },
                  {
                    "name": "规则: CO操作顺序约束 | 试验方式为LC2、CC2或BC2 | CO操作应在与关合操作相同的极上进行，且不应进行中间维修"
                  },
                  {
                    "name": "规则: 试验次数分布规则 | 试验方式1（LC1、CC1、BC1）单相 | 6次O（步长30°）+ 3次最短燃弧时间O + 6次O（另一极性，步长30°）+ 3次最短燃弧时间O + 剩余均匀分布，总计24次分闸操作"
                  },
                  {
                    "name": "规则: 最短燃弧时间确定方法 | 确定最短燃弧时间 | 通过改变触头分离时刻整定值，每次调整约6°，直至获得最短燃弧时间"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统中的交流开关设备和控制设备。\n\n除非在有关的产品标准中对特定类型开关设..."
                  },
                  {
                    "name": "试验回路的频率应为额定频率，容差为 $\\pm 2\\%$"
                  },
                  {
                    "name": "逸孔的结构应使气体不会聚集在由于操作中或操作后产生的火花所能点燃的任何位置。"
                  },
                  {
                    "name": "回路中进行：\n\n——试验预期恢复电压的包络线确定为（见图53）：\n\n$$\nu _ {\\mathrm {c}} ^ {\\prime} \\geqslant u _ {\\mathrm {c}}\n$$\n\n$$\nt _ {2} ^ {\\prime} \\leqslant t _ {2}\n$$\n\n——作为补充，预期恢复电压的初始部分..."
                  }
                ]
              }
            ]
          },
          {
            "name": "容性电流开断试验(BC1)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流A: 用户录入额定背对背电容器组开断电流(Ibb)的10%~40%；未录入按表1优选值Ibb的10%~40%。表1优选值：I1(3.6 % of rated capacitive breaking current"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "关合涌流的频率: Ibi=20kA对应4250Hz（背对背工况） Hz"
                  },
                  {
                    "name": "额定电压: 用户录入额定电压 / 用户录入额定电压 kV"
                  },
                  {
                    "name": "操作顺序: O"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2"
                  },
                  {
                    "name": "试验类别: 背对背电容器组开合试验或单个电容器组开合试验"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 关合涌流定义 | 三相同时关合操作 | making_inrush_current = rated_back_to_back_capacitor_inrush_current"
                  },
                  {
                    "name": "规则: 单相BC1试验最大分闸操作次数（燃弧控制受限） | 试验方式1（BC1）且单相且燃弧时间无法精确控制 | test_count <= 72"
                  },
                  {
                    "name": "规则: 最短燃弧时间确定方法 | 确定最短燃弧时间 | 通过改变触头分离时刻整定值，每次调整约6°，直至获得最短燃弧时间"
                  },
                  {
                    "name": "规则: 容性开断电流与级别关联 | 容性开断能力级别决定开断电流范围 | test_current_a = lookup_from_table(5.106)"
                  },
                  {
                    "name": "规则: 试验方式合并规则 | 验证多种额定值（LC/CC/BC）性能 | if test_way == '2' then test_current >= max_rated_capacitive_current * 100% else if test_way == '1' then test_current >= max_rated_capacitive_current * 10% to 40%"
                  },
                  {
                    "name": "规则: 电压与恢复电压依据表D.1/D.2/D.3 | 容性电流开断试验(BC1) | source_side_voltage, load_side_voltage, recovery_voltage defined in Tables D.1, D.2, D.3"
                  },
                  {
                    "name": "规则: 试验次数分布规则 | 试验方式1（LC1、CC1、BC1）单相 | 6次O（步长30°）+ 3次最短燃弧时间O + 6次O（另一极性，步长30°）+ 3次最短燃弧时间O + 剩余均匀分布，总计24次分闸操作"
                  },
                  {
                    "name": "规则: 三相BC1试验最大分闸操作次数（燃弧控制受限） | 试验方式1（BC1）且三相且燃弧时间无法精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: 容性开断试验适用条件 | 电源侧接有并联电容器且关合涌流等于额定背对背电容器组关合涌流 | test_item = '容性电流开断试验(BC1)'"
                  },
                  {
                    "name": "规则: 试验电压保持时间 | 容性负载开断后 | test_voltage_hold_time >= 0.3 s"
                  },
                  {
                    "name": "规则: 三相BC1试验总分闸操作次数 | 试验方式1（BC1）且三相 | close_rows=0, open_rows=24, fracture_rows=0"
                  },
                  {
                    "name": "规则: C2级试验前提 | C2级断路器容性电流试验 | 必须在完成T60试验后进行，或满足替代条件：相同电流、降低电压、3次开断、相同燃弧时间、额定或最低功能压力"
                  },
                  {
                    "name": "规则: 适用电压范围 | rated_voltage >= 3kV"
                  },
                  {
                    "name": "规则: 额定单个电容器组开断电流用于BC1试验 | test_current_a must be specified for BC1"
                  },
                  {
                    "name": "规则: 合闸相角控制条件 | 背对背电容器组关合试验 | if two_phases_simultaneous then phase_angle_within_±25°_of_line_voltage_peak else if three_phases_simultaneous then phase_angle_within_±25°_of_phase_voltage_peak else if single_phase then phase_angle_within_±25°_of_phase_voltage_peak and_both_polarities_uniformly_distributed"
                  },
                  {
                    "name": "规则: 有效试验计数规则 | 燃弧时间与预期不同 | 该次操作计入总试验次数，需提前6°调整整定值并重复试验，同时减少一次分闸操作以维持总次数"
                  },
                  {
                    "name": "规则: k_c取值与系统接地类型和电压等级对应关系 | k_c = 1.0 if (neutral_grounding_type == 'effective' and voltage_range == 'any' and circuit_type in ['capacitor_bank', 'shielded_cable']) else k_c = 1.2 if (neutral_grounding_type == 'effective' and voltage_range == '126kV~800kV' and circuit_type == 'armored_cable') else k_c = 1.3 if (neutral_grounding_type == 'effective' and voltage_range == '>800kV' and circuit_type == 'armored_cable') else k_c = 1.4 if (neutral_grounding_type == 'non-effective' or neutral_grounding_type == 'insulated' or (neutral_grounding_type == 'effective' and voltage_range == '<=72.5kV' and circuit_type == 'armored_cable')) else undefined"
                  },
                  {
                    "name": "规则: 容性电流试验程序依据 | 进行容性电流试验时 | 试验程序应符合7.111要求"
                  },
                  {
                    "name": "规则: 试验方式互换条件 | 电流路径不对称断路器 | 端子接线应在试验方式1（LC1/CC1/BC1）和试验方式2（LC2/CC2/BC2）间倒换"
                  },
                  {
                    "name": "规则: 额定频率60Hz可参照 | 额定频率为60Hz | test_frequency == 60Hz"
                  },
                  {
                    "name": "规则: 容性电压系数k_c适用条件 | 试验类型为单相直接试验 | test_voltage = (U_r / sqrt(3)) * k_c"
                  },
                  {
                    "name": "规则: 单相BC1试验总分闸操作次数 | 试验方式1（BC1）且单相 | close_rows=0, open_rows=48, fracture_rows=0"
                  },
                  {
                    "name": "规则: 电压分布更优条件规则 | 失步或容性电流开断试验 | 电压分布比端子故障或近区故障试验中的情况更为有利，中性点有效接地系统中以不接地故障条件试验时亦适用"
                  },
                  {
                    "name": "规则: 三相操作默认 | test_phases = 3"
                  },
                  {
                    "name": "规则: 试验次数分布规则 | 试验方式1（LC1、CC1、BC1）三相 | 6次O（步长10°）+ 3次最短燃弧时间O + 6次O（另一极性，步长10°）+ 3次最短燃弧时间O + 剩余均匀分布，总计24次分闸操作"
                  },
                  {
                    "name": "规则: 气体回收条件 | 电流路径不对称且无法避免干涉 | 允许回收气体并降低压力后改变进线方式，但至少50%已用气体需重新充入"
                  },
                  {
                    "name": "规则: CO操作顺序约束 | 试验方式为LC2、CC2或BC2 | CO操作应在与关合操作相同的极上进行，且不应进行中间维修"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统中的交流开关设备和控制设备。\n\n除非在有关的产品标准中对特定类型开关设..."
                  },
                  {
                    "name": "开断电流是指断路器的电源侧接有一组或几组并联电容器，且它能提供的关合涌流等于额定背对背电容器组关合涌流时并联电容器组的开合。\n\n注：类似的条件适用于带电缆的变电站中的开合。\n\n# 5.106.6 额定背对背电容器组关合涌流\n\n额定背对背电容器组关合涌流是在三相同时关合操作期间，断路器在其额定电压以及与使用条件相应的涌流..."
                  },
                  {
                    "name": "回路中进行：\n\n——试验预期恢复电压的包络线确定为（见图53）：\n\n$$\nu _ {\\mathrm {c}} ^ {\\prime} \\geqslant u _ {\\mathrm {c}}\n$$\n\n$$\nt _ {2} ^ {\\prime} \\leqslant t _ {2}\n$$\n\n——作为补充，预期恢复电压的初始部分..."
                  },
                  {
                    "name": "逸孔的结构应使气体不会聚集在由于操作中或操作后产生的火花所能点燃的任何位置。"
                  }
                ]
              }
            ]
          },
          {
            "name": "容性电流开断试验(LC1)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 24次"
                  },
                  {
                    "name": "试验电流A: 用户录入额定线路充电开断电流(I1)的10%~40%；未录入按表1优选值I1的10%~40%。表1优选值：I1(3.6 % of rated capacitive breaking current"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "操作顺序: O"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2，用户未输入默认C2 / C1或C2，用户未输入默认C2"
                  },
                  {
                    "name": "额定电压: 用户录入额定电压 / 用户录入额定电压 kV"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 最小CO操作序列规则 | 存在单相或两相接地故障时开断容性电流 | close_rows: 6, open_rows: 6, total_rows: 24"
                  },
                  {
                    "name": "规则: 额定单个电容器组开断电流值 | rated_single_capacitor_breaking_current = 400 A"
                  },
                  {
                    "name": "规则: 电源回路TRV上限 | 线路充电、电缆充电或单个电容器组电流试验 | expected TRV <= TRV specified for T100s in 7.105.5.2"
                  },
                  {
                    "name": "规则: 试验回路频率容差 | test_frequency = rated_frequency ± 2%"
                  },
                  {
                    "name": "规则: 额定电缆充电开断电流值 | 额定电压Ur = 72.5 kV | rated_cable_charging_breaking_current = 125 A"
                  },
                  {
                    "name": "规则: 最短燃弧时间确定方法 | 确定最短燃弧时间 | 通过改变触头分离时刻整定值，每次调整约6°，直至获得最短燃弧时间"
                  },
                  {
                    "name": "规则: 电压分布更优条件规则 | 失步或容性电流开断试验 | 电压分布比端子故障或近区故障试验中的情况更为有利，中性点有效接地系统中以不接地故障条件试验时亦适用"
                  },
                  {
                    "name": "规则: 背对背电容器组关合涌流要求 | 背对背电容器组关合和开断试验 | circuit capacitance and impedance shall produce rated making inrush current at 100% rated back-to-back breaking current"
                  },
                  {
                    "name": "规则: C1级与C2级断路器适用条件 | C1级：低重击穿概率；C2级：非常低重击穿概率"
                  },
                  {
                    "name": "规则: 容性开断操作顺序规则 | 存在单相或两相接地故障时开断容性电流 | 6CO + 3CO + 6CO + 3CO + rest"
                  },
                  {
                    "name": "规则: 50Hz与60Hz试验覆盖关系 | 在60Hz下进行试验 | 60Hz test covers 50Hz test with same re-ignition probability"
                  },
                  {
                    "name": "规则: 合闸操作可为空载 | 试验方式为LC1、CC1或BC1 | 合闸操作可为空载"
                  },
                  {
                    "name": "规则: 单相LC1试验总分闸操作次数 | 试验方式1（LC1）且单相 | close_rows=0, open_rows=48, fracture_rows=0"
                  },
                  {
                    "name": "规则: 三相LC1试验最大分闸操作次数（燃弧控制受限） | 试验方式1（LC1）且三相且燃弧时间无法精确控制 | test_count <= 72"
                  },
                  {
                    "name": "规则: 额定线路充电开断电流值 | 额定电压Ur = 126 kV | rated_line_charging_breaking_current = 31.5 A"
                  },
                  {
                    "name": "规则: LC1试验适用条件 | 未装分闸电阻器的断路器 | 使用规定的“1-cos”波形"
                  },
                  {
                    "name": "规则: 额定电缆充电开断电流值 | 额定电压Ur = 363 kV | rated_cable_charging_breaking_current = 355 A"
                  },
                  {
                    "name": "规则: 试验次数分布规则 | 试验方式2（LC2、CC2、BC2）单相 | 6次CO（步长30°）+ 3次最短燃弧时间CO + 6次CO（另一极性，步长30°）+ 3次最短燃弧时间CO + 剩余均匀分布，总计24次合分操作"
                  },
                  {
                    "name": "规则: 三相LC1试验总分闸操作次数 | 试验方式1（LC1）且三相 | close_rows=0, open_rows=24, fracture_rows=0"
                  },
                  {
                    "name": "规则: 容性电流开断试验适用电压水平 | 具有容性电流额定值的断路器 | 应在规定电压水平下进行试验，见7.111.7"
                  },
                  {
                    "name": "规则: 试验次数上限规则 | 断路器特性妨碍燃弧时间精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: 50Hz覆盖60Hz条件 | 断口间恢复电压在8.3ms内不低于60Hz电压值 | if recovery_voltage_50Hz >= recovery_voltage_60Hz in first 8.3ms, then 50Hz test covers 60Hz test"
                  },
                  {
                    "name": "规则: 试验次数分布规则 | 试验方式2（LC2、CC2、BC2）三相 | 6次CO（步长10°）+ 3次最短燃弧时间CO + 6次CO（另一极性，步长10°）+ 3次最短燃弧时间CO + 剩余均匀分布，总计24次合分操作"
                  },
                  {
                    "name": "规则: LC1波形施加时机 | 修正的“1-cos”波形应在电流零点后等于或小于额定分闸电阻器接入时间的时刻施加"
                  },
                  {
                    "name": "规则: 试验次数分布规则 | 试验方式1（LC1、CC1、BC1）三相 | 6次O（步长10°）+ 3次最短燃弧时间O + 6次O（另一极性，步长10°）+ 3次最短燃弧时间O + 剩余均匀分布，总计24次分闸操作"
                  },
                  {
                    "name": "规则: 额定线路充电开断电流值 | 额定电压Ur = 252 kV | rated_line_charging_breaking_current = 125 A"
                  },
                  {
                    "name": "规则: 额定线路充电开断电流值 | 额定电压Ur = 800 kV | rated_line_charging_breaking_current = 900 A"
                  },
                  {
                    "name": "规则: 关合角度范围 | 目标相涉及两相同时关合 | 关合发生在两相线电压峰值的 ±25° 范围内"
                  },
                  {
                    "name": "规则: 试验次数分布规则 | 试验方式1（LC1、CC1、BC1）单相 | 6次O（步长30°）+ 3次最短燃弧时间O + 6次O（另一极性，步长30°）+ 3次最短燃弧时间O + 剩余均匀分布，总计24次分闸操作"
                  },
                  {
                    "name": "规则: 额定电缆充电开断电流值 | 额定电压Ur = 252 kV | rated_cable_charging_breaking_current = 250 A"
                  },
                  {
                    "name": "规则: 容性电流倍数规则 | 存在单相或两相接地故障时开断容性电流 | if (grounding_system == 'effective') then 1.25 * rated_capacitive_breaking_current else 1.7 * rated_capacitive_breaking_current"
                  },
                  {
                    "name": "规则: 关合角度范围 | 三相同时关合 | 关合发生在该相外施电压峰值 ±25° 范围内"
                  },
                  {
                    "name": "规则: 气体回收条件 | 电流路径不对称且无法避免干涉 | 允许回收气体并降低压力后改变进线方式，但至少50%已用气体需重新充入"
                  },
                  {
                    "name": "规则: CO操作顺序约束 | 试验方式为LC2、CC2或BC2 | CO操作应在与关合操作相同的极上进行，且不应进行中间维修"
                  },
                  {
                    "name": "规则: 试验方式互换条件 | 电流路径不对称断路器 | 端子接线应在试验方式1（LC1/CC1/BC1）和试验方式2（LC2/CC2/BC2）间倒换"
                  },
                  {
                    "name": "规则: 额定电缆充电开断电流值 | 额定电压Ur = 550 kV | rated_cable_charging_breaking_current = 500 A"
                  },
                  {
                    "name": "规则: 额定线路充电开断电流值 | 额定电压Ur = 363 kV | rated_line_charging_breaking_current = 315 A"
                  },
                  {
                    "name": "规则: 额定线路充电开断电流值 | 额定电压Ur = 550 kV | rated_line_charging_breaking_current = 500 A"
                  },
                  {
                    "name": "规则: 试验电压倍数规则 | 存在单相或两相接地故障时开断容性电流 | if (grounding_system == 'effective') then U_r / sqrt(3) * 1.4 else U_r / sqrt(3) * 1.7"
                  },
                  {
                    "name": "规则: 容性电流试验适用性 | 断路器规定有额定线路充电开断电流、额定电缆充电开断电流、额定单个电容器组开断电流或额定背对背电容器组开断电流和关合涌流 | capacitive switching tests apply if any of the rated capacitive currents are specified"
                  },
                  {
                    "name": "规则: 有效试验计数规则 | 燃弧时间与预期不同 | 该次操作计入总试验次数，需提前6°调整整定值并重复试验，同时减少一次分闸操作以维持总次数"
                  },
                  {
                    "name": "规则: C2级试验前提 | C2级断路器容性电流试验 | 必须在完成T60试验后进行，或满足替代条件：相同电流、降低电压、3次开断、相同燃弧时间、额定或最低功能压力"
                  },
                  {
                    "name": "规则: 额定背对背电容器组开断电流值 | rated_back_to_back_capacitor_breaking_current = 400 A"
                  },
                  {
                    "name": "规则: 单相LC1试验最大分闸操作次数（燃弧控制受限） | 试验方式1（LC1）且单相且燃弧时间无法精确控制 | test_count <= 72"
                  },
                  {
                    "name": "规则: 额定线路充电开断电流值 | 额定电压Ur = 1100 kV | rated_line_charging_breaking_current = 1200 A"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "试验回路的频率应为额定频率，容差为 $\\pm 2\\%$"
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统中的交流开关设备和控制设备。\n\n除非在有关的产品标准中对特定类型开关设..."
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "回路中进行：\n\n——试验预期恢复电压的包络线确定为（见图53）：\n\n$$\nu _ {\\mathrm {c}} ^ {\\prime} \\geqslant u _ {\\mathrm {c}}\n$$\n\n$$\nt _ {2} ^ {\\prime} \\leqslant t _ {2}\n$$\n\n——作为补充，预期恢复电压的初始部分..."
                  },
                  {
                    "name": "给出了相应于规定的工频恢复电压的失步相角。极端运行条件见9.103.3。"
                  },
                  {
                    "name": "安装在条件相同或更加严酷的属封闭开关设备和控制设备中进行了关合和开断试验，则不需要进行这些试验。\n\n注：在判定何种附件可能影响到开关装置的性能时，宜特别注意短路引起的机械力、电弧生成物的排出以及击穿放电的可能性等。在某些情况下这些影响可以完全忽略。\n\n因为不可能覆盖开关装置所有可能的布置和设计，应按照下述试验程序：\n\n..."
                  },
                  {
                    "name": "逸孔的结构应使气体不会聚集在由于操作中或操作后产生的火花所能点燃的任何位置。"
                  }
                ]
              }
            ]
          },
          {
            "name": "容性电流开断试验(CC2)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "试验次数: 24次"
                  },
                  {
                    "name": "试验电流A: 用户录入额定电缆充电开断电流(Ic)；未录入按表1优选值Ic。表1优选值：I1(3.6 / 用户录入额定电缆充电开断电流(Ic)；未录入按表1优选值Ic。表1优选值：I1(3.6 % of rated capacitive breaking current"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "操作顺序: CO"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2，用户未输入默认C2 / C1或C2，用户未输入默认C2"
                  },
                  {
                    "name": "额定电压: 用户录入额定电压 / 用户录入额定电压 kV"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 容性回路电压衰减豁免 | 试验类型为CC1或CC2 | voltage_decay_300ms_not_required"
                  },
                  {
                    "name": "规则: k_c取值与系统接地类型和电压等级对应关系 | k_c = 1.0 if (neutral_grounding_type == 'effective' and voltage_range == 'any' and circuit_type in ['capacitor_bank', 'shielded_cable']) else k_c = 1.2 if (neutral_grounding_type == 'effective' and voltage_range == '126kV~800kV' and circuit_type == 'armored_cable') else k_c = 1.3 if (neutral_grounding_type == 'effective' and voltage_range == '>800kV' and circuit_type == 'armored_cable') else k_c = 1.4 if (neutral_grounding_type == 'non-effective' or neutral_grounding_type == 'insulated' or (neutral_grounding_type == 'effective' and voltage_range == '<=72.5kV' and circuit_type == 'armored_cable')) else undefined"
                  },
                  {
                    "name": "规则: 有效试验计数规则 | 燃弧时间与预期不同 | 该次操作计入总试验次数，需提前6°调整整定值并重复试验，同时减少一次分闸操作以维持总次数"
                  },
                  {
                    "name": "规则: 容性开合预处理试验频率 | C2类断路器 | 可使用50Hz进行预处理以证明50Hz和60Hz特性"
                  },
                  {
                    "name": "规则: 单相CC2试验总合分操作次数 | 试验方式2（CC2）且单相 | close_rows=24, open_rows=24, fracture_rows=0"
                  },
                  {
                    "name": "规则: 关合角度范围 | 三相同时关合 | 关合发生在该相外施电压峰值 ±25° 范围内"
                  },
                  {
                    "name": "规则: 合闸相角控制条件 | 背对背电容器组关合试验 | if two_phases_simultaneous then phase_angle_within_±25°_of_line_voltage_peak else if three_phases_simultaneous then phase_angle_within_±25°_of_phase_voltage_peak else if single_phase then phase_angle_within_±25°_of_phase_voltage_peak and_both_polarities_uniformly_distributed"
                  },
                  {
                    "name": "规则: 试验方式合并规则 | 验证多种额定值（LC/CC/BC）性能 | if test_way == '2' then test_current >= max_rated_capacitive_current * 100% else if test_way == '1' then test_current >= max_rated_capacitive_current * 10% to 40%"
                  },
                  {
                    "name": "规则: 试验方式互换条件 | 电流路径不对称断路器 | 端子接线应在试验方式1（LC1/CC1/BC1）和试验方式2（LC2/CC2/BC2）间倒换"
                  },
                  {
                    "name": "规则: 电压与恢复电压依据表D.1/D.2/D.3 | 容性电流开断试验(CC2) | source_side_voltage, load_side_voltage, recovery_voltage defined in Tables D.1, D.2, D.3"
                  },
                  {
                    "name": "规则: C1级与C2级断路器适用条件 | C1级：低重击穿概率；C2级：非常低重击穿概率"
                  },
                  {
                    "name": "规则: 容性电流试验程序依据 | 进行容性电流试验时 | 试验程序应符合7.111要求"
                  },
                  {
                    "name": "规则: 最短燃弧时间确定方法 | 确定最短燃弧时间 | 通过改变触头分离时刻整定值，每次调整约6°，直至获得最短燃弧时间"
                  },
                  {
                    "name": "规则: 电压分布更优条件规则 | 失步或容性电流开断试验 | 电压分布比端子故障或近区故障试验中的情况更为有利，中性点有效接地系统中以不接地故障条件试验时亦适用"
                  },
                  {
                    "name": "规则: 试验次数分布规则 | 试验方式2（LC2、CC2、BC2）单相 | 6次CO（步长30°）+ 3次最短燃弧时间CO + 6次CO（另一极性，步长30°）+ 3次最短燃弧时间CO + 剩余均匀分布，总计24次合分操作"
                  },
                  {
                    "name": "规则: C2级试验前提 | C2级断路器容性电流试验 | 必须在完成T60试验后进行，或满足替代条件：相同电流、降低电压、3次开断、相同燃弧时间、额定或最低功能压力"
                  },
                  {
                    "name": "规则: 容性开断电流与级别关联 | 容性开断能力级别决定开断电流范围 | test_current_a = lookup_from_table(5.106)"
                  },
                  {
                    "name": "规则: 气体回收条件 | 电流路径不对称且无法避免干涉 | 允许回收气体并降低压力后改变进线方式，但至少50%已用气体需重新充入"
                  },
                  {
                    "name": "规则: 单相CC2试验最大操作次数（燃弧控制受限） | 试验方式2（CC2）且单相且燃弧时间无法精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: CC2试验电压变化限值 | 试验方式2 (CC2) | voltage_change < 5%"
                  },
                  {
                    "name": "规则: CO操作顺序约束 | 试验方式为LC2、CC2或BC2 | CO操作应在与关合操作相同的极上进行，且不应进行中间维修"
                  },
                  {
                    "name": "规则: 适用电压范围 | rated_voltage >= 3kV"
                  },
                  {
                    "name": "规则: 额定频率60Hz可参照 | 额定频率为60Hz | test_frequency == 60Hz"
                  },
                  {
                    "name": "规则: 容性电压系数k_c适用条件 | 试验类型为单相直接试验 | test_voltage = (U_r / sqrt(3)) * k_c"
                  },
                  {
                    "name": "规则: 额定电缆充电开断电流用于CC2试验 | test_current_a must be specified for CC2"
                  },
                  {
                    "name": "规则: 额定频率限制 | 额定频率非标准值时需特殊考虑 | test_frequency != 50Hz and test_frequency != 60Hz"
                  },
                  {
                    "name": "规则: 试验回路频率容差 | test_frequency >= rated_frequency * 0.98 and test_frequency <= rated_frequency * 1.02"
                  },
                  {
                    "name": "规则: 三相CC2试验总合分操作次数 | 试验方式2（CC2）且三相 | close_rows=24, open_rows=24, fracture_rows=0"
                  },
                  {
                    "name": "规则: 三相CC2试验最大操作次数（燃弧控制受限） | 试验方式2（CC2）且三相且燃弧时间无法精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: 合闸操作可为空载 | 试验方式为LC2、CC2或BC2 | 合闸操作可为空载"
                  },
                  {
                    "name": "规则: 关合角度范围 | 目标相涉及两相同时关合 | 关合发生在两相线电压峰值的 ±25° 范围内"
                  },
                  {
                    "name": "规则: 试验次数分布规则 | 试验方式2（LC2、CC2、BC2）三相 | 6次CO（步长10°）+ 3次最短燃弧时间CO + 6次CO（另一极性，步长10°）+ 3次最短燃弧时间CO + 剩余均匀分布，总计24次合分操作"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统中的交流开关设备和控制设备。\n\n除非在有关的产品标准中对特定类型开关设..."
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "试验回路的频率应为额定频率，容差为 $\\pm 2\\%$"
                  },
                  {
                    "name": "回路中进行：\n\n——试验预期恢复电压的包络线确定为（见图53）：\n\n$$\nu _ {\\mathrm {c}} ^ {\\prime} \\geqslant u _ {\\mathrm {c}}\n$$\n\n$$\nt _ {2} ^ {\\prime} \\leqslant t _ {2}\n$$\n\n——作为补充，预期恢复电压的初始部分..."
                  },
                  {
                    "name": "逸孔的结构应使气体不会聚集在由于操作中或操作后产生的火花所能点燃的任何位置。"
                  }
                ]
              }
            ]
          },
          {
            "name": "容性电流开断试验(BC2)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流A: 用户录入额定背对背电容器组开断电流(Ibb)；未录入按表1优选值Ibb。表1优选值：I1(3.6 kV)：10 A，Ic(3.6 kV)：10 A / 用户录入额定背对背电容器组开断电流(Ibb)；未录入按表1优选值Ibb。表1优选值：I1(3.6 kV)：10 A，Ic(3.6 kV)：10 A % of rated capacitive breaking current"
                  },
                  {
                    "name": "试验次数: 单相120次，三相80次"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "试验类别: 背对背电容器组开合试验或单个电容器组开合试验"
                  },
                  {
                    "name": "操作顺序: 单相120次CO"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2"
                  },
                  {
                    "name": "关合涌流的频率: Ibi=20kA对应4250Hz（背对背工况）"
                  },
                  {
                    "name": "额定电压: 用户录入额定电压 / 用户录入额定电压"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: CO操作顺序约束 | 试验方式为LC2、CC2或BC2 | CO操作应在与关合操作相同的极上进行，且不应进行中间维修"
                  },
                  {
                    "name": "规则: 合闸操作可为空载 | 试验方式为LC2、CC2或BC2 | 合闸操作可为空载"
                  },
                  {
                    "name": "规则: 额定单个电容器组开断电流用于BC2试验 | test_current_a must be specified for BC2"
                  },
                  {
                    "name": "规则: 三相BC2试验最大合分操作次数（燃弧控制受限） | 试验方式2（BC2）且三相且燃弧时间无法精确控制 | test_count <= 100"
                  },
                  {
                    "name": "规则: k_c取值与系统接地类型和电压等级对应关系 | k_c = 1.0 if (neutral_grounding_type == 'effective' and voltage_range == 'any' and circuit_type in ['capacitor_bank', 'shielded_cable']) else k_c = 1.2 if (neutral_grounding_type == 'effective' and voltage_range == '126kV~800kV' and circuit_type == 'armored_cable') else k_c = 1.3 if (neutral_grounding_type == 'effective' and voltage_range == '>800kV' and circuit_type == 'armored_cable') else k_c = 1.4 if (neutral_grounding_type == 'non-effective' or neutral_grounding_type == 'insulated' or (neutral_grounding_type == 'effective' and voltage_range == '<=72.5kV' and circuit_type == 'armored_cable')) else undefined"
                  },
                  {
                    "name": "规则: 电压与恢复电压依据表D.1/D.2/D.3 | 容性电流开断试验(BC2) | source_side_voltage, load_side_voltage, recovery_voltage defined in Tables D.1, D.2, D.3"
                  },
                  {
                    "name": "规则: 关合角度范围 | 目标相涉及两相同时关合 | 关合发生在两相线电压峰值的 ±25° 范围内"
                  },
                  {
                    "name": "规则: 单相BC2试验关合相角要求 | 试验方式2（BC2）且单相且背对背 | closing_phase_angle_degrees <= 25"
                  },
                  {
                    "name": "规则: 单相BC2试验最大合分操作次数（燃弧控制受限） | 试验方式2（BC2）且单相且燃弧时间无法精确控制 | test_count <= 158"
                  },
                  {
                    "name": "规则: 有效试验计数规则 | 燃弧时间与预期不同 | 该次操作计入总试验次数，需提前6°调整整定值并重复试验，同时减少一次分闸操作以维持总次数"
                  },
                  {
                    "name": "规则: 关合角度范围 | 三相同时关合 | 关合发生在该相外施电压峰值 ±25° 范围内"
                  },
                  {
                    "name": "规则: 单相BC2试验总合分操作次数 | 试验方式2（BC2）且单相 | close_rows=120, open_rows=0, fracture_rows=0"
                  },
                  {
                    "name": "规则: 试验次数分布规则 | 试验方式2（LC2、CC2、BC2）三相 | 6次CO（步长10°）+ 3次最短燃弧时间CO + 6次CO（另一极性，步长10°）+ 3次最短燃弧时间CO + 剩余均匀分布，总计24次合分操作"
                  },
                  {
                    "name": "规则: 电压分布更优条件规则 | 失步或容性电流开断试验 | 电压分布比端子故障或近区故障试验中的情况更为有利，中性点有效接地系统中以不接地故障条件试验时亦适用"
                  },
                  {
                    "name": "规则: 试验次数分布规则 | 试验方式2（LC2、CC2、BC2）单相 | 6次CO（步长30°）+ 3次最短燃弧时间CO + 6次CO（另一极性，步长30°）+ 3次最短燃弧时间CO + 剩余均匀分布，总计24次合分操作"
                  },
                  {
                    "name": "规则: 试验方式合并规则 | 验证多种额定值（LC/CC/BC）性能 | if test_way == '2' then test_current >= max_rated_capacitive_current * 100% else if test_way == '1' then test_current >= max_rated_capacitive_current * 10% to 40%"
                  },
                  {
                    "name": "规则: 容性电压系数k_c适用条件 | 试验类型为单相直接试验 | test_voltage = (U_r / sqrt(3)) * k_c"
                  },
                  {
                    "name": "规则: 试验电压保持时间 | 容性负载开断后 | test_voltage_hold_time >= 0.3 s"
                  },
                  {
                    "name": "规则: 最短燃弧时间确定方法 | 确定最短燃弧时间 | 通过改变触头分离时刻整定值，每次调整约6°，直至获得最短燃弧时间"
                  },
                  {
                    "name": "规则: BC2试验电压变化限值 | 试验方式2 (BC2) | voltage_change < 5%"
                  },
                  {
                    "name": "规则: 试验方式互换条件 | 电流路径不对称断路器 | 端子接线应在试验方式1（LC1/CC1/BC1）和试验方式2（LC2/CC2/BC2）间倒换"
                  },
                  {
                    "name": "规则: 容性开合预处理试验频率 | C2类断路器 | 可使用50Hz进行预处理以证明50Hz和60Hz特性"
                  },
                  {
                    "name": "规则: 三相BC2试验总合分操作次数 | 试验方式2（BC2）且三相 | close_rows=80, open_rows=0, fracture_rows=0"
                  },
                  {
                    "name": "规则: 气体回收条件 | 电流路径不对称且无法避免干涉 | 允许回收气体并降低压力后改变进线方式，但至少50%已用气体需重新充入"
                  },
                  {
                    "name": "规则: C2级试验前提 | C2级断路器容性电流试验 | 必须在完成T60试验后进行，或满足替代条件：相同电流、降低电压、3次开断、相同燃弧时间、额定或最低功能压力"
                  },
                  {
                    "name": "规则: 容性电流试验程序依据 | 进行容性电流试验时 | 试验程序应符合7.111要求"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统中的交流开关设备和控制设备。\n\n除非在有关的产品标准中对特定类型开关设..."
                  },
                  {
                    "name": "回路中进行：\n\n——试验预期恢复电压的包络线确定为（见图53）：\n\n$$\nu _ {\\mathrm {c}} ^ {\\prime} \\geqslant u _ {\\mathrm {c}}\n$$\n\n$$\nt _ {2} ^ {\\prime} \\leqslant t _ {2}\n$$\n\n——作为补充，预期恢复电压的初始部分..."
                  },
                  {
                    "name": "逸孔的结构应使气体不会聚集在由于操作中或操作后产生的火花所能点燃的任何位置。"
                  }
                ]
              }
            ]
          },
          {
            "name": "容性电流开断试验(LC2)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "试验电流A: 用户录入额定电缆充电开断电流(Ic)；未录入按表1优选值Ic。表1优选值：I1(3.6 / 用户录入额定电缆充电开断电流(Ic)；未录入按表1优选值Ic。表1优选值：I1(3.6 % of rated capacitive breaking current"
                  },
                  {
                    "name": "试验次数: 24次"
                  },
                  {
                    "name": "试验电压: 三相试验试验电压为额定电压；单相试验试验电压为容性电压系数kc×Ur除根3 kV"
                  },
                  {
                    "name": "开合容性电流能力的级别: C1或C2，用户未输入默认C2 / C1或C2，用户未输入默认C2"
                  },
                  {
                    "name": "操作顺序: CO"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: C2级试验前提 | C2级断路器容性电流试验 | 必须在完成T60试验后进行，或满足替代条件：相同电流、降低电压、3次开断、相同燃弧时间、额定或最低功能压力"
                  },
                  {
                    "name": "规则: 试验方式互换条件 | 电流路径不对称断路器 | 端子接线应在试验方式1（LC1/CC1/BC1）和试验方式2（LC2/CC2/BC2）间倒换"
                  },
                  {
                    "name": "规则: 单相LC2试验最大操作次数（燃弧控制受限） | 试验方式2（LC2）且单相且燃弧时间无法精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: 单相LC2试验总合分操作次数 | 试验方式2（LC2）且单相 | close_rows=24, open_rows=24, fracture_rows=0"
                  },
                  {
                    "name": "规则: 额定频率限制 | 额定频率非标准值时需特殊考虑 | test_frequency != 50Hz and test_frequency != 60Hz"
                  },
                  {
                    "name": "规则: 电压分布更优条件规则 | 失步或容性电流开断试验 | 电压分布比端子故障或近区故障试验中的情况更为有利，中性点有效接地系统中以不接地故障条件试验时亦适用"
                  },
                  {
                    "name": "规则: 容性回路电压衰减豁免 | 试验类型为LC1或LC2 | voltage_decay_300ms_not_required"
                  },
                  {
                    "name": "规则: 关合角度范围 | 三相同时关合 | 关合发生在该相外施电压峰值 ±25° 范围内"
                  },
                  {
                    "name": "规则: 关合角度范围 | 目标相涉及两相同时关合 | 关合发生在两相线电压峰值的 ±25° 范围内"
                  },
                  {
                    "name": "规则: 试验次数分布规则 | 试验方式2（LC2、CC2、BC2）单相 | 6次CO（步长30°）+ 3次最短燃弧时间CO + 6次CO（另一极性，步长30°）+ 3次最短燃弧时间CO + 剩余均匀分布，总计24次合分操作"
                  },
                  {
                    "name": "规则: 试验回路频率容差 | test_frequency >= rated_frequency * 0.98 and test_frequency <= rated_frequency * 1.02"
                  },
                  {
                    "name": "规则: 气体回收条件 | 电流路径不对称且无法避免干涉 | 允许回收气体并降低压力后改变进线方式，但至少50%已用气体需重新充入"
                  },
                  {
                    "name": "规则: 最短燃弧时间确定方法 | 确定最短燃弧时间 | 通过改变触头分离时刻整定值，每次调整约6°，直至获得最短燃弧时间"
                  },
                  {
                    "name": "规则: 三相LC2试验总合分操作次数 | 试验方式2（LC2）且三相 | close_rows=24, open_rows=24, fracture_rows=0"
                  },
                  {
                    "name": "规则: 试验次数分布规则 | 试验方式2（LC2、CC2、BC2）三相 | 6次CO（步长10°）+ 3次最短燃弧时间CO + 6次CO（另一极性，步长10°）+ 3次最短燃弧时间CO + 剩余均匀分布，总计24次合分操作"
                  },
                  {
                    "name": "规则: 容性开合预处理试验频率 | C2类断路器 | 可使用50Hz进行预处理以证明50Hz和60Hz特性"
                  },
                  {
                    "name": "规则: 合闸操作可为空载 | 试验方式为LC2、CC2或BC2 | 合闸操作可为空载"
                  },
                  {
                    "name": "规则: 容性电流试验程序依据 | 进行容性电流试验时 | 试验程序应符合7.111要求"
                  },
                  {
                    "name": "规则: CO操作顺序约束 | 试验方式为LC2、CC2或BC2 | CO操作应在与关合操作相同的极上进行，且不应进行中间维修"
                  },
                  {
                    "name": "规则: 三相LC2试验最大操作次数（燃弧控制受限） | 试验方式2（LC2）且三相且燃弧时间无法精确控制 | test_count <= 36"
                  },
                  {
                    "name": "规则: 有效试验计数规则 | 燃弧时间与预期不同 | 该次操作计入总试验次数，需提前6°调整整定值并重复试验，同时减少一次分闸操作以维持总次数"
                  },
                  {
                    "name": "规则: LC2重燃判定 | 若发生重燃，则试验无效，需进行直接试验确认性能"
                  },
                  {
                    "name": "规则: LC2波形施加时机 | 修正的“1-cos”波形应在电流零点后等于或小于额定分闸电阻器接入时间的时刻施加"
                  },
                  {
                    "name": "规则: 容性开断电流与级别关联 | 容性开断能力级别决定开断电流范围 | test_current_a = lookup_from_table(5.106)"
                  },
                  {
                    "name": "规则: 额定频率60Hz可参照 | 额定频率为60Hz | test_frequency == 60Hz"
                  },
                  {
                    "name": "规则: LC2试验电压变化限值 | 试验方式2 (LC2) | voltage_change < 5%"
                  },
                  {
                    "name": "规则: 电压与恢复电压依据表D.1/D.2/D.3 | 容性电流开断试验(LC2) | source_side_voltage, load_side_voltage, recovery_voltage defined in Tables D.1, D.2, D.3"
                  },
                  {
                    "name": "规则: LC2试验适用条件 | 装有分闸电阻器的断路器 | 使用修正的“1-cos”波形"
                  },
                  {
                    "name": "规则: C1级与C2级断路器适用条件 | C1级：低重击穿概率；C2级：非常低重击穿概率"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统中的交流开关设备和控制设备。\n\n除非在有关的产品标准中对特定类型开关设..."
                  },
                  {
                    "name": "试验回路的频率应为额定频率，容差为 $\\pm 2\\%$"
                  },
                  {
                    "name": "安装在条件相同或更加严酷的属封闭开关设备和控制设备中进行了关合和开断试验，则不需要进行这些试验。\n\n注：在判定何种附件可能影响到开关装置的性能时，宜特别注意短路引起的机械力、电弧生成物的排出以及击穿放电的可能性等。在某些情况下这些影响可以完全忽略。\n\n因为不可能覆盖开关装置所有可能的布置和设计，应按照下述试验程序：\n\n..."
                  },
                  {
                    "name": "给出了相应于规定的工频恢复电压的失步相角。极端运行条件见9.103.3。"
                  },
                  {
                    "name": "回路中进行：\n\n——试验预期恢复电压的包络线确定为（见图53）：\n\n$$\nu _ {\\mathrm {c}} ^ {\\prime} \\geqslant u _ {\\mathrm {c}}\n$$\n\n$$\nt _ {2} ^ {\\prime} \\leqslant t _ {2}\n$$\n\n——作为补充，预期恢复电压的初始部分..."
                  },
                  {
                    "name": "逸孔的结构应使气体不会聚集在由于操作中或操作后产生的火花所能点燃的任何位置。"
                  }
                ]
              }
            ]
          }
        ]
      },
      {
        "name": "短路性能型式试验",
        "children": [
          {
            "name": "异相接地故障试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电压: 用户录入额定电压 / 用户录入额定电压"
                  },
                  {
                    "name": "不均匀系数: 用户录入 / 用户录入"
                  },
                  {
                    "name": "额定频率: 用户录入额定频率，用户未录入默认50Hz / 用户录入额定频率，用户未录入默认50Hz"
                  },
                  {
                    "name": "试验次数: 1"
                  },
                  {
                    "name": "试验相数: 单相"
                  },
                  {
                    "name": "额定电压: 用户录入额定电压 / 用户录入额定电压"
                  },
                  {
                    "name": "外壳是否带电: 用户录入 / 用户录入"
                  },
                  {
                    "name": "试验电流kA: 用户录入的额定短路开断电流的87% kA"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 制造厂给定"
                  },
                  {
                    "name": "操作顺序: 用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO / 用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO"
                  },
                  {
                    "name": "断路器等级: S1或S2,用户未录入默认S1 / S1或S2,用户未录入默认S1"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 开断能力时间常数基准 | 所有等级 | 20 ms ±20%"
                  },
                  {
                    "name": "规则: 适用电压范围 | rated_voltage >= 3kV"
                  },
                  {
                    "name": "规则: 额定频率60Hz可参照 | 额定频率为60Hz | test_frequency == 60Hz"
                  },
                  {
                    "name": "规则: 异相接地故障试验适用于短路性能型式试验 | test_item == '异相接地故障试验'"
                  },
                  {
                    "name": "规则: 异相接地故障适用性 | 系统中性点非有效接地 | neutral_grounding == 'ineffective'"
                  },
                  {
                    "name": "规则: TRV参数来源 | 单相接地或异相接地故障试验 | table_ref = '表24'; u_c,sp = kaf×Ur√2 (非有效接地); u1,sp = 0.75×Ur√2"
                  },
                  {
                    "name": "规则: 异相接地故障试验适用条件 | 系统为中性点非有效接地 | 仅当系统为中性点非有效接地时适用"
                  },
                  {
                    "name": "规则: 异相接地直流分量上限 | dc_component ≤ 0.2"
                  },
                  {
                    "name": "规则: 异相接地故障定义 | 故障出现在不同相，一个点在断路器一侧，另一个点在另一侧"
                  },
                  {
                    "name": "规则: 异相接地开断电流容差 | test_current_ka = lookup_figure_46 +50%"
                  },
                  {
                    "name": "规则: 异相接地故障试验的强制性 | 在e)型证书中为强制性测试 | certificate_type == 'e' => test_required == true"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统中的交流开关设备和控制设备。\n\n除非在有关的产品标准中对特定类型开关设..."
                  },
                  {
                    "name": "逸孔的结构应使气体不会聚集在由于操作中或操作后产生的火花所能点燃的任何位置。"
                  }
                ]
              }
            ]
          },
          {
            "name": "短路开断试验(T10)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电压: 40.5kV及以下三相则为额定电压 kV"
                  },
                  {
                    "name": "首开极系数kpp: 40.5kV及以下默认为1.5 / 40.5kV及以下默认为1.5 p.u."
                  },
                  {
                    "name": "试验次数: 1"
                  },
                  {
                    "name": "额定频率: 用户录入额定频率，用户未录入默认50Hz / 用户录入额定频率，用户未录入默认50Hz Hz"
                  },
                  {
                    "name": "试验电流kA: 客户输入额定短路开断电流 / 客户输入额定短路开断电流 kA"
                  },
                  {
                    "name": "试验相数: 40.5kV及以下默认为三相 / 40.5kV及以下默认为三相"
                  },
                  {
                    "name": "操作顺序: 用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO / 用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO"
                  },
                  {
                    "name": "额定电压: 用户录入额定电压 / 用户录入额定电压 kV"
                  },
                  {
                    "name": "断路器等级: S1或S2,用户未录入默认S1 / S1或S2,用户未录入默认S1"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: T10试验的kaf振幅系数取值 | 额定电压126kV~800kV | kaf = 1.765 when kpp = 1.3; kaf = 0.9 * 1.7 when kpp = 1.5"
                  },
                  {
                    "name": "规则: T10试验方式TRV电阻Rhl计算规则 | 试验方式为T10 | R_hl ≈ 1.3 × (du/dt) / (di/dt)"
                  },
                  {
                    "name": "规则: TRV参数的海拔修正条件 | Ur ≥ 126 kV | if 126 kV ≤ Ur ≤ 800 kV then t2,sp = 4 × t1,sp; if Ur > 800 kV then t2,sp = 3 × t1,sp"
                  },
                  {
                    "name": "规则: T10试验免除其他端子故障试验 | 电阻器开关 | 若进行了T10试验，则无需重复T30、T60、T100a、T100s"
                  },
                  {
                    "name": "规则: T10试验首开极系数适用条件 | 额定电压126kV以下且系统中性点有效接地 | 首开极系数kpp不适用1.3"
                  },
                  {
                    "name": "规则: 1100kV系统T10首开极系数固定为1.3 | 额定电压1100kV | 首开极系数kpp=1.3"
                  },
                  {
                    "name": "规则: T10修正TRV计算 | 通过电磁暂态程序或电阻器对回路影响计算修正TRV"
                  },
                  {
                    "name": "规则: 燃弧时间计算（kpp=1.5） | 验证kpp=1.5的最长燃弧时间 | t_arcmax = (t_a100s - T × (da / 360°)) + Δta3"
                  },
                  {
                    "name": "规则: 单相试验替代三相试验的TRV参数计算（第二开断极，kpp=1.3） | 验证kpp=1.3的第二开断极开断 | uc,sp = 1.26×kaf×√2/√3×Ur; t3,sp = uc,sp/(uc/t3)×0.95; u1,sp = 0.95×√2/√3×Ur; t1,sp = u1,sp/(u1/t1)×0.95; t2,sp = 1.26×kaf×√2/√3×Ur"
                  },
                  {
                    "name": "规则: 单相试验替代三相试验的TRV参数计算（第三开断极，kpp=1.3） | 验证kpp=1.3的第三开断极开断 | uc,sp = kaf×√2/√3×Ur; t3,sp = uc,sp/(uc/t3)×0.7; u1,sp = 0.75×√2/√3×Ur; t1,sp = u1,sp/(u1/t1)×0.7; t2,sp = kaf×√2/√3×Ur"
                  },
                  {
                    "name": "规则: T10上升率实验室限制处理 | if TRV rise rate < specified, use highest achievable value while keeping TRV peak within limits"
                  },
                  {
                    "name": "规则: T10试验的TRV参数计算规则 | 额定电压126kV~800kV或大于800kV | u1 = 0.75 * kpp * (Ur * sqrt(2) / sqrt(3)); uc = kpp * kaf * (Ur * sqrt(2) / sqrt(3)); td = 0.15 * t3; u_prime = uc / 3; t_prime 由图42根据u_prime, uc/t3, td导出"
                  },
                  {
                    "name": "规则: 试验电压条件（对称故障） | 对称故障条件下的单相试验 | test_voltage = Ur / √3"
                  },
                  {
                    "name": "规则: 额定短路持续时间可选值 | 需要其他值 | test_time ∈ {1, 3}"
                  },
                  {
                    "name": "规则: 短时耐受电流等效有效值计算方法 | I_t = sqrt(1/30 * [Z_0^2 + 4*(Z_1^2 + Z_3^2 + Z_5^2 + Z_7^2 + Z_9^2) + 2*(Z_2^2 + Z_4^2 + Z_6^2 + Z_8^2) + Z_10^2])"
                  },
                  {
                    "name": "规则: 额定峰值耐受电流计算规则（60Hz） | 额定频率 = 60Hz 且直流时间常数 = 45ms | I_p = 2.6 × I_k"
                  },
                  {
                    "name": "规则: 单相试验恢复电压允许偏差 | 三极断路器单相试验 | 任一极恢复电压与平均值偏差≤20%"
                  },
                  {
                    "name": "规则: TRV参数表13应用规则 | 用于验证kpp=1.3的第三开断极开断 | table_ref=表13; close_rows=1; open_rows=1; fracture_rows=0"
                  },
                  {
                    "name": "规则: 试验次数规则 | 每一试验方式由3次有效开断操作组成 | test_count = 3"
                  },
                  {
                    "name": "规则: T10时间t'计算规则 | 额定电压126kV及以上 | t' 由图42根据 u', uc/t3, td 导出"
                  },
                  {
                    "name": "规则: 额定峰值耐受电流计算规则 | 额定频率 ≤ 50Hz 且直流时间常数 = 45ms | I_p = 2.5 × I_k"
                  },
                  {
                    "name": "规则: T10单相试验替代三相试验的TRV参数依据 | table_ref=表12; close_rows=1; open_rows=0; fracture_rows=0"
                  },
                  {
                    "name": "规则: T10电压u'计算规则 | 额定电压126kV及以上 | u' = uc / 3"
                  },
                  {
                    "name": "规则: T10时延td计算规则 | 额定电压126kV及以上 | td = 0.15*t3"
                  },
                  {
                    "name": "规则: 峰值系数查表规则 | I_p = coefficient × I_k，其中coefficient由表5根据额定频率和直流时间常数查取"
                  },
                  {
                    "name": "规则: 燃弧时间计算（kpp=1.3） | 验证kpp=1.3的第三开断极开断 | t_arc = t_a100s + T × (162° / 360°)"
                  },
                  {
                    "name": "规则: TRV参数表12应用规则 | 用于验证kpp=1.3的第二开断极开断 | table_ref=表12; close_rows=1; open_rows=1; fracture_rows=0"
                  },
                  {
                    "name": "规则: 试验电压条件（非对称故障） | 非对称故障条件下的附加单相试验 | test_voltage = 1.26 × Ur / √3"
                  },
                  {
                    "name": "规则: 额定短时耐受电流取值规则 | test_current_ka ∈ {1, 1.25, 1.6, 2, 2.5, 3.15, 4, 5, 6.3, 8} × 10^n, n∈ℤ"
                  },
                  {
                    "name": "规则: 额定短路持续时间优选值 | test_time = 2"
                  },
                  {
                    "name": "规则: 首开极系数对应图示 | 图27和图28 | 图27: k_pp=1.5, 图28: k_pp=1.3"
                  },
                  {
                    "name": "规则: 联锁装置与最低操作压力配合 | 额定操作顺序的验证 | 宜提供证据证明联锁装置的干预水平和在额定操作顺序过程中测到的最低操作压力间的配合"
                  },
                  {
                    "name": "规则: TRV测量要求 | 短路试验期间 | 应记录试验期间的TRV"
                  },
                  {
                    "name": "规则: T10 TRV计算结果引用表E.3 | 表E.3提供U_r=1100kV, I_sc=50kA, f=50Hz条件下R=500Ω和1000Ω的TRV计算结果"
                  },
                  {
                    "name": "规则: T10试验直流分量限制 | test_item='短路开断试验(T10)' | dc_component <= 0.2"
                  },
                  {
                    "name": "规则: T10试验电压参考 | test_item='短路开断试验(T10)' | voltage_specs = 7.103.4 and 7.105.5.5"
                  },
                  {
                    "name": "规则: T10试验方式TRV电容Chl计算规则 | 试验方式为T10 | C_hl ≈ 0.42 × L_s / R_hl²"
                  },
                  {
                    "name": "规则: T10试验方式时延电容Chd计算规则 | 试验方式为T10 | C_hd ≈ t_d / R_hl"
                  },
                  {
                    "name": "规则: T10试验中t3值的最小值应用原则 | 当小的t3值不能获得时 | 采用所能达到的最小t3值"
                  },
                  {
                    "name": "规则: T10试验的kaf振幅系数取值（>800kV） | 额定电压大于800kV | kaf = 1.765"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "k_{\\mathrm{pp}} = 1.3"
                  },
                  {
                    "name": "1.5 条件的试验"
                  },
                  {
                    "name": "任何情况下，瞬时工频电压， $50\\mathrm{Hz}$ 时降低了 $6\\%$ 以上， $60\\mathrm{Hz}$ 时降低了 $10\\%$ 以上。因此，当使用确定包括工频恢复电压的预期TRV的方法时，或用回路常数进行计算时，还应考虑这些影响。"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "下对金属封闭开关设备和控制设备的主回路进行试验，以验证其承受额定短时耐受电流和额定峰值耐受电流的能力，即应将主回路同所有影响其性能或改变短路电流的附属元件一起装在金属封闭开关设备和控制设备内进行试验。\n\n对这些试验，认为到辅助装置（例如电压互感器、辅助变压器、避雷器、脉冲电容器、电压检测装置和类似装置）的连接线不是主回..."
                  },
                  {
                    "name": "在T60一行中td和t'给出两个数值的地方,这些值表示用于试验的上限和下限。在试验中的时延td和时间t'不宜短于它们相应的下限值,也不宜长于它们的上限值。注2:试验方式T10涵盖变压器限制故障且X0/X1大于3.0的故障条件(例如中性点有效接地系统中的非有效接地的变压器,或者变压器的一侧有效接地而另一侧与中性点非有效接..."
                  },
                  {
                    "name": "给出了相应于规定的工频恢复电压的失步相角。极端运行条件见9.103.3。"
                  }
                ]
              }
            ]
          },
          {
            "name": "短路开断试验(T100s)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流kA: 客户输入额定短路开断电流 / 客户输入额定短路开断电流 kA"
                  },
                  {
                    "name": "试验电压: 40.5kV及以下三相则为额定电压 kV"
                  },
                  {
                    "name": "关合电流: 额定短路开断电流2.5倍（50Hz）或2.6倍（60Hz） kA"
                  },
                  {
                    "name": "额定频率: 用户录入额定频率，用户未录入默认50Hz / 用户录入额定频率，用户未录入默认50Hz Hz"
                  },
                  {
                    "name": "操作顺序: 用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO / 用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO"
                  },
                  {
                    "name": "首开极系数kpp: 40.5kV及以下默认为1.5 / 40.5kV及以下默认为1.5 p.u."
                  },
                  {
                    "name": "额定电压: 用户录入额定电压 / 用户录入额定电压 kV"
                  },
                  {
                    "name": "试验相数: 3"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 最低功能值 MPa"
                  },
                  {
                    "name": "断路器等级: S1或S2,用户未录入默认S1 / S1或S2,用户未录入默认S1"
                  },
                  {
                    "name": "结构特征: 40.5kV及以下不考虑"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: TRV表示方法 | TRV波形表示 | 使用参考线、时延线及ITRV包络线表示（图41~44）"
                  },
                  {
                    "name": "规则: T100a适用条件 | 触头分离时刻直流分量 > 20% | %dc = 100 × e^(-(T_op + T_r)/τ) > 20%"
                  },
                  {
                    "name": "规则: 预期电流示波图用于电流值确认 | 无法画出电流包络线或电流被减小 | 短路开断电流取各相预期电流平均值，并在触头分离时刻测量"
                  },
                  {
                    "name": "规则: TRV测量与计算 | 无法直接测量TRV | 允许计算预期TRV，方法见附录G"
                  },
                  {
                    "name": "规则: 各相交流分量差异限制 | 测量各相交流分量有效值 | 各相与平均值差异 ≤ 10%"
                  },
                  {
                    "name": "规则: T100s可拆分为T100s(a)和T100s(b) | test_item='短路开断试验(T100s)' and (single_phase_test or equipment_limitation) | test_item = '短路开断试验(T100s)' and (single_phase_test or equipment_limitation) => split_into_T100s_a_and_b_allowed"
                  },
                  {
                    "name": "规则: T100s试验方式TRV电感Lh2计算规则 | 试验方式为T100s | L_h2 ≈ 1.15 × L_s"
                  },
                  {
                    "name": "规则: T100s试验方式TRV电容Chl计算规则 | 试验方式为T100s | C_hl ≈ 0.31 × L_s / R_hl²"
                  },
                  {
                    "name": "规则: T100s试验的kaf振幅系数取值（>800kV） | 额定电压大于800kV | kaf = 1.5"
                  },
                  {
                    "name": "规则: 触头分离时刻确定方法 | 确定短路开断电流时刻 | 可通过触头行程、电弧电压或空载试验确定"
                  },
                  {
                    "name": "规则: T100s试验的TRV参数计算规则 | 额定电压126kV~800kV或大于800kV | u1 = 0.75 * kpp * (Ur * sqrt(2) / sqrt(3)); uc = kpp * kaf * (Ur * sqrt(2) / sqrt(3)); t2 = 4*t1 (for 126-800kV), t2 = 3*t1 (for >800kV); td = 2us (extendable to 0.28*t1 if L-test); u_prime = u1 / 2; t_prime 由图41根据u_prime, u1/t1, td导出"
                  },
                  {
                    "name": "规则: T100s(a)与T100s(b)间禁止维护 | 执行T100s(a)和T100s(b) | 不允许维护"
                  },
                  {
                    "name": "规则: T100s试验方式TRV电阻Rh2计算规则 | 试验方式为T100s | R_h2 ≈ 0.32 × R_h1"
                  },
                  {
                    "name": "规则: T100s(a)和T100s(b)之间禁止维护 | test_item='短路开断试验(T100s)' and split_into_T100s_a_and_b | no_maintenance_between_T100s_a_and_b"
                  },
                  {
                    "name": "规则: T100s试验方式时延电容Chd计算规则 | 试验方式为T100s | C_hd ≈ t_d / R_hl"
                  },
                  {
                    "name": "规则: T100s替代试验程序c) | 采用试验程序c) | O—t—CO—t’—O"
                  },
                  {
                    "name": "规则: 首开极系数默认值 | first_pole_to_clear_factor_kpp == 5.102"
                  },
                  {
                    "name": "规则: 通过重复试验验证额定操作顺序 | 验证断路器额定操作顺序能力 | 在小于额定短路开断电流的对称电流下进行合闸操作，以获得额定短路关合电流"
                  },
                  {
                    "name": "规则: 额定频率限制 | 额定频率非标准值时需特殊考虑 | test_frequency != 50Hz and test_frequency != 60Hz"
                  },
                  {
                    "name": "规则: 首开极系数与故障类型关联 | 首开极系数kpp=1.3 | 应能开断单相接地故障短路电流"
                  },
                  {
                    "name": "规则: T100s关合电流满足条件 | 断路器在两次CO循环中均未获得额定短路关合电流 | 可降低试验电压继续进行CO循环"
                  },
                  {
                    "name": "规则: T100s与T100s(a)试验等效性 | 单相试验 | T100s与T100s(a)可互换使用"
                  },
                  {
                    "name": "规则: L90试验替代ITRV要求-≤800kV | 额定电压 ≤ 800kV 且 L90试验回路时延 < 100ns 且两端电气相同 | L90试验涵盖ITRV要求"
                  },
                  {
                    "name": "规则: T100s单相试验要求 | 单相试验 | 必须在一次关合中满足7.105.2.1a)，另一次满足7.105.2.1b)"
                  },
                  {
                    "name": "规则: 交流分量衰减限制 | 最后开断极电流电弧熄灭时刻 | 预期电流交流分量不应小于规定值的90%"
                  },
                  {
                    "name": "规则: L90试验替代ITRV要求->800kV | 额定电压 > 800kV 且 L90试验回路时延 < 100ns 且波阻抗=450Ω 且两端电气相同 | L90试验涵盖ITRV要求"
                  },
                  {
                    "name": "规则: T100s需双接线验证 | T100a被省略 | T100s应对两种接线方式均进行试验"
                  },
                  {
                    "name": "规则: T100s需反向接线验证 | 无法验证哪种接线更严酷 | T100s应以相反接线方式进行"
                  },
                  {
                    "name": "规则: 试验次数规则 | 每一试验方式由3次有效开断操作组成 | test_count = 3"
                  },
                  {
                    "name": "规则: T100s试验直流分量限制 | test_item='短路开断试验(T100s)' | dc_component <= 0.2"
                  },
                  {
                    "name": "规则: T100s短路电流峰值限制 | test_item='短路开断试验(T100s)' | peak_short_circuit_current <= 1.1 * rated_short_circuit_making_current"
                  },
                  {
                    "name": "规则: T100s试验电压参考 | test_item='短路开断试验(T100s)' | voltage_specs = 7.103.4 and 7.105.5.2"
                  },
                  {
                    "name": "规则: T100s合成试验适用GB/T4473 | test_item='短路开断试验(T100s)' | synthetic_test_applies = 'GB/T4473'"
                  },
                  {
                    "name": "规则: T100s试验方式TRV电阻Rhl计算规则 | 试验方式为T100s | R_hl ≈ (du/dt) / (di/dt)"
                  },
                  {
                    "name": "规则: T100s试验方式TRV电容Ch2计算规则 | 试验方式为T100s | C_h2 ≈ 0.7 × C_h1"
                  },
                  {
                    "name": "规则: T100s试验分拆为a和b | 试验回路交流分量衰减显著且交流时间常数≥3×系统直流时间常数 | T100s(a): C-t’—C; T100s(b): O-t-CO-t’-CO"
                  },
                  {
                    "name": "规则: 若T100s(b)关合满足要求则可省略T100s(a)关合 | T100s(b)中的关合操作满足7.105.2要求 | T100s(a)中相应关合操作可免去"
                  },
                  {
                    "name": "规则: T100a试验次数 | 执行T100a试验 | 3个有效开断操作"
                  },
                  {
                    "name": "规则: 试验间隔要求 | 执行T100s(a)或T100s(b) | 试验间隔符合7.106.1"
                  },
                  {
                    "name": "规则: T100s在中性点有效接地系统中首开极系数为1.3 | 额定电压126kV~800kV且系统中性点有效接地 | 首开极系数kpp=1.3"
                  },
                  {
                    "name": "规则: 126kV系统中性点非有效接地时首开极系数为1.5 | 额定电压126kV且变压器中性点非有效接地 | 首开极系数kpp=1.5"
                  },
                  {
                    "name": "规则: 126kV以上系统首开极系数默认1.3 | 额定电压126kV以上 | 首开极系数kpp=1.3"
                  },
                  {
                    "name": "规则: T100s试验的kaf振幅系数取值 | 额定电压126kV~800kV | kaf = 1.4"
                  },
                  {
                    "name": "规则: T100s试验在最低供电电压下的操作要求 | T100s试验方式 | 在最低供电电压下至少进行一次关合和一次开断"
                  },
                  {
                    "name": "规则: 断路器在最低操作条件下操作 | 具有最低操作条件的操动机构 | 应在5.104规定的额定操作顺序的最低操作条件下操作"
                  },
                  {
                    "name": "规则: 单极试验的适用条件 | 多箱型断路器且试验设备受限 | 可用单极进行试验，但机械和电气应力必须等价于整台三极断路器"
                  },
                  {
                    "name": "规则: 操作顺序包含O、CO和O-t-CO时的压力记录要求 | 操作顺序为O、CO或O-t-CO | 记录空载额定操作顺序时的压力值，并与制造厂提供的最低值比较"
                  },
                  {
                    "name": "规则: 首开极系数与故障类型关联 | 首开极系数kpp=1.5 | 应能开断异相接地故障短路电流"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "k_{\\mathrm{pp}} = 1.3"
                  },
                  {
                    "name": "安装在条件相同或更加严酷的属封闭开关设备和控制设备中进行了关合和开断试验，则不需要进行这些试验。\n\n注：在判定何种附件可能影响到开关装置的性能时，宜特别注意短路引起的机械力、电弧生成物的排出以及击穿放电的可能性等。在某些情况下这些影响可以完全忽略。\n\n因为不可能覆盖开关装置所有可能的布置和设计，应按照下述试验程序：\n\n..."
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "7.104.2.3 涵盖 $k_{\\mathrm{pp}} = 1.3$ 和 $k_{\\mathrm{pp}} = 1.5$ 条件的试验"
                  },
                  {
                    "name": "1.5 条件的试验"
                  },
                  {
                    "name": "给出了相应于规定的工频恢复电压的失步相角。极端运行条件见9.103.3。"
                  },
                  {
                    "name": "的下限值，该下限值应由制造厂规定。\n\n关合时，由于极间不同期性，触头接触时刻可能不同，因而在一极中可能会引起更高的峰值关合电流（也可见6.101）。特别当一极中开始流过电流的时间比其他两极滞后大约1/4周波且又没有预击穿时。在这种情况下，只要预期的关合电流在表A.1给出的容差范围内，如果断路器关合失败，则认为断路器未通..."
                  }
                ]
              }
            ]
          },
          {
            "name": "短路开断试验(T100a)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验次数: 3"
                  },
                  {
                    "name": "首开极系数kpp: 40.5kV及以下默认为1.5 / 40.5kV及以下默认为1.5 p.u."
                  },
                  {
                    "name": "最短分闸时间: 用户输入 / 用户输入 ms"
                  },
                  {
                    "name": "试验电流kA: 客户输入额定短路开断电流 / 客户输入额定短路开断电流 p.u."
                  },
                  {
                    "name": "时间常数: 用户输入，如果未输入默认 45ms / 用户输入，如果未输入默认 45ms μs"
                  },
                  {
                    "name": "额定频率: 用户录入额定频率，用户未录入默认50Hz / 用户录入额定频率，用户未录入默认50Hz Hz"
                  },
                  {
                    "name": "试验电压: 40.5kV及以下三相则为额定电压 kV"
                  },
                  {
                    "name": "操作顺序: O"
                  },
                  {
                    "name": "试验相数: 40.5及以下固定3相，72.5~126kV客户选择单相或三相，252及以上固定单相"
                  },
                  {
                    "name": "断路器等级: S1或S2,用户未录入默认S1 / S1或S2,用户未录入默认S1"
                  },
                  {
                    "name": "直流分量: 时间常数τ %"
                  },
                  {
                    "name": "额定电压: 用户录入额定电压 / 用户录入额定电压 kV"
                  },
                  {
                    "name": "结构特征: 40.5kV及以下不考虑"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 附加短路开断试验条件 | 灭弧介质变化（如真空灭弧室置于SF6外壳中）且状态检查不足以验证完整性 | 必须进行附加短路开断试验"
                  },
                  {
                    "name": "规则: 试验次数规则 | 每一试验方式由3次有效开断操作组成 | test_count = 3"
                  },
                  {
                    "name": "规则: 126kV系统中性点非有效接地时首开极系数为1.5 | 额定电压126kV且变压器中性点非有效接地 | 首开极系数kpp=1.5"
                  },
                  {
                    "name": "规则: T100a需反向接线验证 | 无法验证哪种接线更严酷 | T100a应以相反接线方式进行"
                  },
                  {
                    "name": "规则: ITRV豁免条件-GIS断路器 | 断路器为GIS类型 | ITRV要求可忽略"
                  },
                  {
                    "name": "规则: 脱扣器变更不构成替代操动机构 | 使用快速动作脱扣器 | 需验证表11最短开断时间区间是否仍被覆盖"
                  },
                  {
                    "name": "规则: T100a短路电流峰值限制 | test_item='短路开断试验(T100a)' | peak_short_circuit_current <= 1.1 * rated_short_circuit_making_current"
                  },
                  {
                    "name": "规则: ITRV豁免条件-高电容母线 | 母线电源侧总电容 > 800pF | ITRV要求可忽略"
                  },
                  {
                    "name": "规则: T100a时延td计算规则 | 额定电压126kV及以上 | td = 2μs, 或在近区故障试验中扩展至 0.28*t1"
                  },
                  {
                    "name": "规则: ITRV计算公式 | 额定电压 ≥ 126kV | fi = ti × Zi × ω × √2, ω = 2π × fr"
                  },
                  {
                    "name": "规则: 额定频率限制 | 额定频率非标准值时需特殊考虑 | test_frequency != 50Hz and test_frequency != 60Hz"
                  },
                  {
                    "name": "规则: T100a电压u'计算规则 | 额定电压126kV及以上 | u' = ul / 2"
                  },
                  {
                    "name": "规则: Report must mention 'non-auto-reclosing' application | When testing as per sub-clause 7.112.1 | Report shall clearly mention application 'non-auto-reclosing' even if sequence is O-3min-CO-3min-CO"
                  },
                  {
                    "name": "规则: ITRV豁免条件-低电压低电流 | 额定电压 < 126kV 且 额定短路开断电流 < 25kA | ITRV要求可忽略"
                  },
                  {
                    "name": "规则: T100a时间t'计算规则 | 额定电压126kV及以上 | t' 由图41根据 u', u1/t1, td 导出"
                  },
                  {
                    "name": "规则: T100a试验电压参考 | test_item='短路开断试验(T100a)' | voltage_specs = 7.103.4 and 7.105.5.2"
                  },
                  {
                    "name": "规则: 直流分量适用 | 短路开断试验(T100a) | T100a试验需考虑直流分量"
                  },
                  {
                    "name": "规则: 三相试验开断次数规则（非有效接地） | 中性点非有效接地回路三相试验 | 开断操作次数 = 3"
                  },
                  {
                    "name": "规则: 三相试验开断次数规则 | 中性点有效接地回路三相试验 | 开断操作次数 = 1"
                  },
                  {
                    "name": "规则: T100a operations limited to 3 without manufacturer consent for non-auto-reclosing E2 CB | For class E2 circuit-breakers not for auto-reclosing | Operations of T100a shall not exceed 3 without manufacturer's consent"
                  },
                  {
                    "name": "规则: Post-endurance T100a tests limited to 3 more for asymmetrical performance | After electrical endurance test for non-auto-reclosing E2 CB | T100a may be continued with max 3 further tests to demonstrate asymmetrical breaking performance"
                  },
                  {
                    "name": "规则: Failure in further T100a tests = failure of endurance series | If failure occurs during further T100a tests after endurance test | Circuit-breaker is considered to have failed the electrical endurance test series"
                  },
                  {
                    "name": "规则: TRV计算依据表E.3 | 短路开断试验(T100a) | TRV values defined in Table E.3"
                  },
                  {
                    "name": "规则: ITRV参数适用性条件 | 额定电压 ≥ 126kV | ITRV标准值由表10给出"
                  },
                  {
                    "name": "规则: L90试验替代ITRV要求-≤800kV | 额定电压 ≤ 800kV 且 L90试验回路时延 < 100ns 且两端电气相同 | L90试验涵盖ITRV要求"
                  },
                  {
                    "name": "规则: 短路开断电流与系统时间常数关联 | 额定短路开断电流与系统时间常数和直流分量相关 | test_current_ka = f(time_constant, dc_component)"
                  },
                  {
                    "name": "规则: T100a单相试验替代三相试验的TRV参数依据 | table_ref=表11; close_rows=1; open_rows=0; fracture_rows=0"
                  },
                  {
                    "name": "规则: T100a试验直流分量限制 | test_item='短路开断试验(T100a)' | dc_component <= 0.2"
                  },
                  {
                    "name": "规则: T100a直流分量计算公式 | 计算触头分离时刻直流分量 | %dc = 100 × e^(-(T_op + T_r)/τ)"
                  },
                  {
                    "name": "规则: T100a试验次数 | 执行T100a试验 | 3个有效开断操作"
                  },
                  {
                    "name": "规则: T100a在中性点有效接地系统中首开极系数为1.3 | 额定电压126kV~800kV且系统中性点有效接地 | 首开极系数kpp=1.3"
                  },
                  {
                    "name": "规则: 126kV以上系统首开极系数默认1.3 | 额定电压126kV以上 | 首开极系数kpp=1.3"
                  },
                  {
                    "name": "规则: 单相试验开断次数规则 | 单相试验 | 开断操作次数 = 1（每极重复）"
                  },
                  {
                    "name": "规则: 附加试验顺序规则 | 未维修情况下进行多种试验方式 | 附加短路开断试验应在短路试验后、空载试验前或后进行"
                  },
                  {
                    "name": "规则: T100a试验适用首开极系数kpp=1.3 | T100a试验 | 首开极系数kpp=1.3"
                  },
                  {
                    "name": "规则: T100a试验要求三相试验 | 标准试验方法 | 应使用三相试验回路"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "k_{\\mathrm{pp}} = 1.3"
                  },
                  {
                    "name": "7.104.2.2"
                  },
                  {
                    "name": "7.104.2.3 涵盖 $k_{\\mathrm{pp}} = 1.3$ 和 $k_{\\mathrm{pp}} = 1.5$ 条件的试验"
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "给出了相应于规定的工频恢复电压的失步相角。极端运行条件见9.103.3。"
                  },
                  {
                    "name": "安装在条件相同或更加严酷的属封闭开关设备和控制设备中进行了关合和开断试验，则不需要进行这些试验。\n\n注：在判定何种附件可能影响到开关装置的性能时，宜特别注意短路引起的机械力、电弧生成物的排出以及击穿放电的可能性等。在某些情况下这些影响可以完全忽略。\n\n因为不可能覆盖开关装置所有可能的布置和设计，应按照下述试验程序：\n\n..."
                  }
                ]
              }
            ]
          },
          {
            "name": "短路开断试验(T30)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电压: 40.5kV及以下三相则为额定电压 kV"
                  },
                  {
                    "name": "试验电流kA: 30%用户输入额定短路开断电流 kA"
                  },
                  {
                    "name": "试验次数: 1"
                  },
                  {
                    "name": "首开极系数kpp: 40.5kV及以下默认为1.5 / 40.5kV及以下默认为1.5 p.u."
                  },
                  {
                    "name": "试验相数: 72.5及以上为单相，40.5及以下三相 / 72.5及以上为单相，40.5及以下三相"
                  },
                  {
                    "name": "额定频率: 用户录入额定频率，用户未录入默认50Hz / 用户录入额定频率，用户未录入默认50Hz Hz"
                  },
                  {
                    "name": "断路器等级: S1或S2,用户未录入默认S1 / S1或S2,用户未录入默认S1"
                  },
                  {
                    "name": "额定电压: 用户录入额定电压 / 用户录入额定电压 kV"
                  },
                  {
                    "name": "操作顺序: 用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO / 用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: TRV上升率允许偏差 | 中性点非有效接地系统中额定电压大于或等于3.6kV,小于126kV,与连有小电容的变压器相连 | +5-10%"
                  },
                  {
                    "name": "规则: T30时延td计算规则 | 额定电压126kV及以上 | td = 0.15*t3"
                  },
                  {
                    "name": "规则: 表H.2 TLF试验行数 | 额定电压大于800kV | 表H.2共2行，对应TLF电流10kA和12.5kA"
                  },
                  {
                    "name": "规则: TRV峰值依据表H.1 | 中性点非有效接地系统中额定电压大于或等于3.6kV,小于126kV,与连有小电容的变压器相连 | Table H.1"
                  },
                  {
                    "name": "规则: 126kV以上系统首开极系数默认1.3 | 额定电压126kV以上 | 首开极系数kpp=1.3"
                  },
                  {
                    "name": "规则: 额定频率限制 | 额定频率非标准值时需特殊考虑 | test_frequency != 50Hz and test_frequency != 60Hz"
                  },
                  {
                    "name": "规则: T30在中性点有效接地系统中首开极系数为1.3 | 额定电压126kV~800kV且系统中性点有效接地 | 首开极系数kpp=1.3"
                  },
                  {
                    "name": "规则: T30试验电压参考 | test_item='短路开断试验(T30)' | voltage_specs = 7.103.4 and 7.105.5.4"
                  },
                  {
                    "name": "规则: TRV上升率实验室限制处理 | 中性点非有效接地系统中额定电压大于或等于3.6kV,小于126kV,与连有小电容的变压器相连 | if TRV rise rate < specified, use highest achievable value while keeping TRV peak within limits"
                  },
                  {
                    "name": "规则: T30试验的kaf振幅系数取值 | 额定电压126kV~800kV或大于800kV | kaf = 1.54"
                  },
                  {
                    "name": "规则: T30电压u'计算规则 | 额定电压126kV及以上 | u' = uc / 3"
                  },
                  {
                    "name": "规则: T30试验方式TRV电阻Rhl计算规则 | 试验方式为T30 | R_hl ≈ (du/dt) / (di/dt)"
                  },
                  {
                    "name": "规则: T30试验中t3值的最小值应用原则 | 当小的t3值不能获得时 | 采用所能达到的最小t3值"
                  },
                  {
                    "name": "规则: T30试验方式时延电容Chd计算规则 | 试验方式为T30 | C_hd ≈ t_d / R_hl"
                  },
                  {
                    "name": "规则: T30时间t'计算规则 | 额定电压126kV及以上 | t' 由图42根据 u', uc/t3, td 导出"
                  },
                  {
                    "name": "规则: T30的t3时间计算 | 额定电压≤126kV且试验方式为T30 | t3_T30 = t3_T100 * 0.22"
                  },
                  {
                    "name": "规则: TRV表16适用范围 | S1级断路器，额定电压≤126kV | close_rows=[3.6,7.2,12,24,40.5], open_rows=[T100,T60,T30,T10]"
                  },
                  {
                    "name": "规则: T30的td时延 | 额定电压≤126kV且试验方式为T30 | td = 0.15 * t3"
                  },
                  {
                    "name": "规则: 试验次数规则 | 每一试验方式由3次有效开断操作组成 | test_count = 3"
                  },
                  {
                    "name": "规则: 对称电流试验燃弧窗口依据kpp值划分 | k_pp ∈ {1.3, 1.5} | close_rows: [{\"k_pp\": \"1.3\", \"first_pole_window\": \"0~42\", \"second_pole_window\": \"77~119\", \"third_pole_window\": \"120~162\"}, {\"k_pp\": \"1.5\", \"first_pole_window\": \"0~42\", \"second_pole_window\": \"90~132\", \"third_pole_window\": \"90~132\"}]"
                  },
                  {
                    "name": "规则: T30单相试验替代三相试验的TRV参数依据 | table_ref=表12; close_rows=1; open_rows=0; fracture_rows=0"
                  },
                  {
                    "name": "规则: T30试验的TRV参数计算规则 | 额定电压126kV~800kV或大于800kV | u1 = 0.75 * kpp * (Ur * sqrt(2) / sqrt(3)); uc = kpp * kaf * (Ur * sqrt(2) / sqrt(3)); td = 0.15 * t3; u_prime = uc / 3; t_prime 由图42根据u_prime, uc/t3, td导出"
                  },
                  {
                    "name": "规则: T30试验的TRV参数值依据表17 | S2级断路器 | close_rows: [40.5, 72.5], open_rows: [3.6, 7.2, 12, 24], fracture_rows: [40.5, 72.5]"
                  },
                  {
                    "name": "规则: T30试验方式TRV电容Chl计算规则 | 试验方式为T30 | C_hl ≈ 0.42 × L_s / R_hl²"
                  },
                  {
                    "name": "规则: 首开极系数kpp为1.3或1.5时TRV乘数适用 | k_pp ∈ {1.3, 1.5} | close_rows: [{\"k_pp\": \"1.3\", \"second_pole_rrrv_multiplier\": \"0.95\", \"second_pole_uc_multiplier\": \"0.97\", \"third_pole_rrrv_multiplier\": \"0.70\", \"third_pole_uc_multiplier\": \"0.77\"}, {\"k_pp\": \"1.5\", \"second_pole_rrrv_multiplier\": \"0.70\", \"second_pole_uc_multiplier\": \"0.58\", \"third_pole_rrrv_multiplier\": \"0.70\", \"third_pole_uc_multiplier\": \"0.58\"}]"
                  },
                  {
                    "name": "规则: T30试验直流分量限制 | test_item='短路开断试验(T30)' | dc_component <= 0.2"
                  },
                  {
                    "name": "规则: 首开极系数kpp默认为1.5 | S2级断路器 | k_pp = 1.5"
                  },
                  {
                    "name": "规则: T10、T30、T60、T100s、OP1、OP2试验方式可分解为单极系列 | test_item ∈ {短路开断试验(T10), 短路开断试验(T30), 短路开断试验(T60), 短路开断试验(T100s), 失步关合和开断试验(OP1), 失步关合和开断试验(OP2)} | test_item can be decomposed into single-pole test series verifying TRV and arcing time per pole"
                  },
                  {
                    "name": "规则: T30需反向接线验证 | 无法验证哪种接线更严酷 | T30应以相反接线方式进行"
                  },
                  {
                    "name": "规则: 126kV系统中性点非有效接地时首开极系数为1.5 | 额定电压126kV且变压器中性点非有效接地 | 首开极系数kpp=1.5"
                  },
                  {
                    "name": "规则: TRV峰值允许偏差 | 中性点非有效接地系统中额定电压大于或等于3.6kV,小于126kV,与连有小电容的变压器相连 | +100%"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "在T60一行中td和t'给出两个数值的地方,这些值表示用于试验的上限和下限。在试验中的时延td和时间t'不宜短于它们相应的下限值,也不宜长于它们的上限值。注2:试验方式T10涵盖变压器限制故障且X0/X1大于3.0的故障条件(例如中性点有效接地系统中的非有效接地的变压器,或者变压器的一侧有效接地而另一侧与中性点非有效接..."
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "k_{\\mathrm{pp}} = 1.3"
                  },
                  {
                    "name": "1.5 条件的试验"
                  }
                ]
              }
            ]
          },
          {
            "name": "短路开断试验(T60)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "首开极系数kpp: 40.5kV及以下默认为1.5 / 40.5kV及以下默认为1.5 p.u."
                  },
                  {
                    "name": "试验电流kA: 60%用户输入额定短路开断电流 kA"
                  },
                  {
                    "name": "试验次数: 1"
                  },
                  {
                    "name": "试验电压: 40.5kV及以下三相则为额定电压 kV"
                  },
                  {
                    "name": "额定频率: 用户录入额定频率，用户未录入默认50Hz / 用户录入额定频率，用户未录入默认50Hz Hz"
                  },
                  {
                    "name": "操作顺序: 用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO / 用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO"
                  },
                  {
                    "name": "试验相数: 72.5及以上为单相，40.5及以下三相 / 72.5及以上为单相，40.5及以下三相"
                  },
                  {
                    "name": "额定电压: 用户录入额定电压 / 用户录入额定电压 kV"
                  },
                  {
                    "name": "断路器等级: S1或S2,用户未录入默认S1 / S1或S2,用户未录入默认S1"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 首开极系数kpp默认为1.5 | S2级断路器 | k_pp = 1.5"
                  },
                  {
                    "name": "规则: T60的td时延 | 额定电压≤126kV且试验方式为T60 | td = 0.15 * t3"
                  },
                  {
                    "name": "规则: T10、T30、T60、T100s、OP1、OP2试验方式可分解为单极系列 | test_item ∈ {短路开断试验(T10), 短路开断试验(T30), 短路开断试验(T60), 短路开断试验(T100s), 失步关合和开断试验(OP1), 失步关合和开断试验(OP2)} | test_item can be decomposed into single-pole test series verifying TRV and arcing time per pole"
                  },
                  {
                    "name": "规则: T60首开极系数默认1.3 | 三相短路试验 | k_pp = 1.3"
                  },
                  {
                    "name": "规则: 126kV系统中性点非有效接地时首开极系数为1.5 | 额定电压126kV且变压器中性点非有效接地 | 首开极系数kpp=1.5"
                  },
                  {
                    "name": "规则: T60试验方式TRV电阻Rhl计算规则 | 试验方式为T60 | R_hl ≈ 0.9 × (du/dt) / (di/dt)"
                  },
                  {
                    "name": "规则: T60单相试验替代三相试验的TRV参数依据 | table_ref=表12; close_rows=1; open_rows=0; fracture_rows=0"
                  },
                  {
                    "name": "规则: T60在中性点有效接地系统中首开极系数为1.3 | 额定电压126kV~800kV且系统中性点有效接地 | 首开极系数kpp=1.3"
                  },
                  {
                    "name": "规则: T60试验方式TRV电感Lh2计算规则 | 试验方式为T60 | L_h2 ≈ 1.38 × L_s"
                  },
                  {
                    "name": "规则: 对称电流试验燃弧窗口依据kpp值划分 | k_pp ∈ {1.3, 1.5} | close_rows: [{\"k_pp\": \"1.3\", \"first_pole_window\": \"0~42\", \"second_pole_window\": \"77~119\", \"third_pole_window\": \"120~162\"}, {\"k_pp\": \"1.5\", \"first_pole_window\": \"0~42\", \"second_pole_window\": \"90~132\", \"third_pole_window\": \"90~132\"}]"
                  },
                  {
                    "name": "规则: TRV峰值计算公式 | 额定电压≤126kV且试验方式为T60 | u_c = k_pp * k_af * U_r * sqrt(2) / sqrt(3)"
                  },
                  {
                    "name": "规则: 126kV以上系统首开极系数默认1.3 | 额定电压126kV以上 | 首开极系数kpp=1.3"
                  },
                  {
                    "name": "规则: T60试验的kaf振幅系数取值 | 额定电压126kV~800kV或大于800kV | kaf = 1.5"
                  },
                  {
                    "name": "规则: T60试验方式TRV电容Chl计算规则 | 试验方式为T60 | C_hl ≈ 0.3 × L_s / R_hl²"
                  },
                  {
                    "name": "规则: T60试验直流分量限制 | test_item='短路开断试验(T60)' | dc_component <= 0.2"
                  },
                  {
                    "name": "规则: TRV计算依据表E.3 | 短路开断试验(T60) | TRV values defined in Table E.3"
                  },
                  {
                    "name": "规则: T60试验的TRV参数值依据表17 | S2级断路器 | close_rows: [40.5, 72.5], open_rows: [3.6, 7.2, 12, 24], fracture_rows: [40.5, 72.5]"
                  },
                  {
                    "name": "规则: 试验次数规则 | 每一试验方式由3次有效开断操作组成 | test_count = 3"
                  },
                  {
                    "name": "规则: 首开极系数kpp为1.3或1.5时TRV乘数适用 | k_pp ∈ {1.3, 1.5} | close_rows: [{\"k_pp\": \"1.3\", \"second_pole_rrrv_multiplier\": \"0.95\", \"second_pole_uc_multiplier\": \"0.97\", \"third_pole_rrrv_multiplier\": \"0.70\", \"third_pole_uc_multiplier\": \"0.77\"}, {\"k_pp\": \"1.5\", \"second_pole_rrrv_multiplier\": \"0.70\", \"second_pole_uc_multiplier\": \"0.58\", \"third_pole_rrrv_multiplier\": \"0.70\", \"third_pole_uc_multiplier\": \"0.58\"}]"
                  },
                  {
                    "name": "规则: k_pp=1.3与k_pp=1.5可合并试验系列 | k_pp ∈ {1.3, 1.5} | k_pp=1.3 and k_pp=1.5 conditions can be combined into one test series"
                  },
                  {
                    "name": "规则: T60的t3时间计算 | 额定电压≤126kV且试验方式为T60 | t3_T60 = t3_T100 * 0.44"
                  },
                  {
                    "name": "规则: T60时延td计算规则 | 额定电压126kV及以上 | td ∈ [2μs, 0.3*t1]"
                  },
                  {
                    "name": "规则: T60电压u'计算规则 | 额定电压126kV及以上 | u' = ul / 2"
                  },
                  {
                    "name": "规则: T60时间t'计算规则 | 额定电压126kV及以上 | t' 由图41根据 u', u1/t1, td 导出"
                  },
                  {
                    "name": "规则: T60试验电压参考 | test_item='短路开断试验(T60)' | voltage_specs = 7.103.4 and 7.105.5.3"
                  },
                  {
                    "name": "规则: T60试验方式TRV电阻Rh2计算规则 | 试验方式为T60 | R_h2 ≈ 0.1 × R_h1"
                  },
                  {
                    "name": "规则: T60试验方式TRV电容Ch2计算规则 | 试验方式为T60 | C_h2 ≈ 1.16 × C_h1"
                  },
                  {
                    "name": "规则: T60试验方式时延电容Chd计算规则 | 试验方式为T60 | C_hd ≈ t_d / R_hl"
                  },
                  {
                    "name": "规则: 可使用合成试验方法 | 受试验设备限制 | test_equipment_limitation == true"
                  },
                  {
                    "name": "规则: T60试验的TRV参数计算规则 | 额定电压126kV~800kV或大于800kV | u1 = 0.75 * kpp * (Ur * sqrt(2) / sqrt(3)); uc = kpp * kaf * (Ur * sqrt(2) / sqrt(3)); t2 = 6*t1 (for 126-800kV), t2 = 4.5*t1 (for >800kV); td between 2us and 0.3*t1; u_prime = u1 / 2; t_prime 由图41根据u_prime, u1/t1, td导出"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "在T60一行中td和t'给出两个数值的地方,这些值表示用于试验的上限和下限。在试验中的时延td和时间t'不宜短于它们相应的下限值,也不宜长于它们的上限值。注2:试验方式T10涵盖变压器限制故障且X0/X1大于3.0的故障条件(例如中性点有效接地系统中的非有效接地的变压器,或者变压器的一侧有效接地而另一侧与中性点非有效接..."
                  },
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "k_{\\mathrm{pp}} = 1.3"
                  },
                  {
                    "name": "1.5 条件的试验"
                  }
                ]
              }
            ]
          },
          {
            "name": "单相接地故障试验",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流kA: 用户录入的短路额定电流 / 用户录入的短路额定电流 kA"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 制造厂给定"
                  },
                  {
                    "name": "断路器等级: S1或S2,用户未录入默认S1 / S1或S2,用户未录入默认S1"
                  },
                  {
                    "name": "操作顺序: 用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO / 用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO"
                  },
                  {
                    "name": "额定电压: 用户录入额定电压 / 用户录入额定电压"
                  },
                  {
                    "name": "试验次数: 1"
                  },
                  {
                    "name": "不均匀系数: 标准规定值"
                  },
                  {
                    "name": "试验电压: 用户录入额定电压除根3"
                  },
                  {
                    "name": "试验相数: 单相"
                  },
                  {
                    "name": "额定频率: 用户录入额定频率，用户未录入默认50Hz / 用户录入额定频率，用户未录入默认50Hz"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 单相接地开断电流容差 | test_current_ka = lookup_figure_46 +50%"
                  },
                  {
                    "name": "规则: 适用电压范围 | rated_voltage >= 3kV"
                  },
                  {
                    "name": "规则: TRV参数来源 | 单相接地或异相接地故障试验 | table_ref = '表24'; u_c,sp = kaf×Ur√2/√3 (有效接地) OR u_c,sp = kaf×Ur√2 (非有效接地); t1,sp = t1×u1,sp/u1; t3,sp = t3×uc,sp/u_c"
                  },
                  {
                    "name": "规则: 额定频率60Hz可参照 | 额定频率为60Hz | test_frequency == 60Hz"
                  },
                  {
                    "name": "规则: 单相接地故障试验适用于短路性能型式试验 | test_item == '单相接地故障试验'"
                  },
                  {
                    "name": "规则: 单相接地故障定义 | 单相接地故障发生在中性点有效接地系统中的单相故障"
                  },
                  {
                    "name": "规则: 异相接地故障适用性 | 系统中性点非有效接地 | neutral_grounding == 'ineffective'"
                  },
                  {
                    "name": "规则: 试验替代规则 | 单相接地与异相接地试验条件同时满足 | single_phase_test_can_replace_both = true (subject to manufacturer's consent)"
                  },
                  {
                    "name": "规则: TRV参数依据表24 | 单相接地故障试验 | TRV parameters defined in Table 24"
                  },
                  {
                    "name": "规则: 单相接地直流分量上限 | dc_component ≤ 0.2"
                  },
                  {
                    "name": "规则: 单相接地故障试验的强制性 | 在e)型证书中为强制性测试 | certificate_type == 'e' => test_required == true"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "本标准规定了高压交流开关设备和控制设备的术语和定义、使用条件、额定值、设计与结构、型式试验和出厂试验等要求。\n\n本标准适用于设计安装在户内或户外且运行在电压 $3\\mathrm{kV}$ 及以上、频率 $50\\mathrm{Hz}$ 及以下的电力系统中的交流开关设备和控制设备。\n\n除非在有关的产品标准中对特定类型开关设..."
                  },
                  {
                    "name": "逸孔的结构应使气体不会聚集在由于操作中或操作后产生的火花所能点燃的任何位置。"
                  }
                ]
              }
            ]
          },
          {
            "name": "近区故障试验(L75)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流kA: 用户录入额定短路开断电流的75% kA"
                  },
                  {
                    "name": "试验次数: 1次"
                  },
                  {
                    "name": "额定频率: 用户录入额定频率，用户未录入默认50Hz / 用户录入额定频率，用户未录入默认50Hz Hz"
                  },
                  {
                    "name": "线路侧波阻抗: 450 Ω"
                  },
                  {
                    "name": "试验相数: 单相"
                  },
                  {
                    "name": "额定电压: 用户录入额定电压 / 用户录入额定电压 kV"
                  },
                  {
                    "name": "试验电压: 用户录入额定电压除根3 kV"
                  },
                  {
                    "name": "操作顺序: 用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO / 用户录入额定操作顺序，如果未输入默认为O-0.3s-CO-180s-CO"
                  },
                  {
                    "name": "外壳是否带电: 用户录入 / 用户录入"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 制造厂给定"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: L75试验的TRV参数计算规则 | 额定电压126kV~800kV或大于800kV | u1 = 0.75 * kpp * (Ur * sqrt(2) / sqrt(3)); uc = kpp * kaf * (Ur * sqrt(2) / sqrt(3)); t2 = 4*t1 (for 126-800kV), t2 = 3*t1 (for >800kV); td = 2us; u_prime = u1 / 2; t_prime 由图41根据u_prime, u1/t1, td导出"
                  },
                  {
                    "name": "规则: L75电流与线路长度偏差关系 | L75试验，线路长度偏差+20% | I_L = 71% * I_sc"
                  },
                  {
                    "name": "规则: 线路侧时延与额定电压对应关系 | IF 24<=Ur<=40.5 THEN t_dL=0.1μs; IF 72.5<=Ur<=126 THEN t_dL=0.2μs; IF 252<=Ur<=800 THEN t_dL=0.5μs; IF Ur>800 THEN t_dL=0.5μs"
                  },
                  {
                    "name": "规则: 单相试验强制要求 | 近区故障试验 | test_phases = 1"
                  },
                  {
                    "name": "规则: L75电流与线路长度偏差关系 | L75试验，线路长度偏差-20% | I_L = 79% * I_sc"
                  },
                  {
                    "name": "规则: 近区故障电流与波阻抗关联 | 近区故障电流由线路侧波阻抗和系统电压决定 | test_current_ka = rated_voltage / line_side_wave_impedance"
                  },
                  {
                    "name": "规则: L75试验的kaf振幅系数取值 | 额定电压126kV~800kV | kaf = 1.4"
                  },
                  {
                    "name": "规则: L90和L75试验参数对应表1.2 | 近区故障试验(L90)或近区故障试验(L75) | close_rows=1, open_rows=1, fracture_rows=0"
                  },
                  {
                    "name": "规则: L75试验频率要求 | 近区故障试验(L75) | L75试验需考虑额定频率"
                  },
                  {
                    "name": "规则: 试验次数规则 | 每一试验方式由3次有效开断操作组成 | test_count = 3"
                  },
                  {
                    "name": "规则: L75测试频率要求 | 认证50Hz和60Hz | L75测试必须覆盖50Hz和60Hz"
                  },
                  {
                    "name": "规则: 额定频率限制 | 额定频率非标准值时需特殊考虑 | test_frequency != 50Hz and test_frequency != 60Hz"
                  },
                  {
                    "name": "规则: 电容电流注入法适用条件 | 用于近区故障试验回路线路侧TRV时延测量 | f_i <= f_e / 8"
                  },
                  {
                    "name": "规则: 仅电容器均压时电压分布计算依据 | 仅使用电容器进行均压 | 电压分布可按工频进行计算或测量"
                  },
                  {
                    "name": "规则: L75电流与线路长度偏差关系 | L75试验，线路长度偏差0% | I_L = 75% * I_sc"
                  },
                  {
                    "name": "规则: L75适用电压范围 | 额定电压24kV至40.5kV | 24 <= Ur <= 40.5"
                  },
                  {
                    "name": "规则: L75适用电压范围 | 额定电压高于40.5kV | Ur > 40.5"
                  },
                  {
                    "name": "规则: 波阻抗与额定电压对应关系 | IF Ur <= 40.5 THEN Z=450Ω; IF 72.5 <= Ur <= 126 THEN Z=450Ω; IF 252 <= Ur <= 800 THEN Z=450Ω; IF Ur > 800 THEN Z=330Ω"
                  },
                  {
                    "name": "规则: L75试验的kaf振幅系数取值（>800kV） | 额定电压大于800kV | kaf = 1.5"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "给出了相应于规定的工频恢复电压的失步相角。极端运行条件见9.103.3。"
                  }
                ]
              }
            ]
          },
          {
            "name": "近区故障试验(L90)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流kA: 90%×额定短路开断电流（用户录入） kA"
                  },
                  {
                    "name": "试验电压: 用户录入额定电压除根3 kV"
                  },
                  {
                    "name": "试验次数: 1次"
                  },
                  {
                    "name": "SF6气体的最低功能压力(20℃表压): 制造厂给定"
                  },
                  {
                    "name": "额定电压: 用户录入额定电压 / 用户录入额定电压 kV"
                  },
                  {
                    "name": "操作顺序: 用户录入） / 额定操作顺序（用户录入）"
                  },
                  {
                    "name": "试验相数: 单相"
                  },
                  {
                    "name": "外壳是否带电: 用户录入 / 用户录入"
                  },
                  {
                    "name": "线路侧波阻抗: 450 Ω Ω"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: L75电流与线路长度偏差关系 | L75试验，线路长度偏差0% | I_L = 75% * I_sc"
                  },
                  {
                    "name": "规则: 近区故障电源侧回路时间t'计算规则 | 额定电压126kV及以上 | t' 由图41根据 u', u1/t1, td 导出"
                  },
                  {
                    "name": "规则: L90试验线路侧时延上限 | 进行L90试验 | 时延<100ns"
                  },
                  {
                    "name": "规则: L75电流与线路长度偏差关系 | L75试验，线路长度偏差-20% | I_L = 79% * I_sc"
                  },
                  {
                    "name": "规则: L90试验可覆盖T100s和T100a的ITRV要求 | 线路侧时延小于100ns且波阻抗为450Ω | L90试验方式覆盖T100s和T100a的ITRV要求"
                  },
                  {
                    "name": "规则: T100s和T100a试验中免除ITRV条件 | 使用替代回路（330Ω或450Ω+时延）进行近区故障试验 | omit_rated_ITRV_for_T100s_and_T100a"
                  },
                  {
                    "name": "规则: 电源侧TRV补偿逻辑 | 电源侧TRV要求无法满足 | increase_line_side_voltage_uL_mod"
                  },
                  {
                    "name": "规则: L60试验电流范围 | L60试验 | I_L = 60% * I_sc ± 5%"
                  },
                  {
                    "name": "规则: 近区故障电源侧回路时延td计算规则 | 额定电压126kV及以上 | td = 2μs"
                  },
                  {
                    "name": "规则: L90试验波阻抗与外壳状态 | 近区故障试验(L90) | L90试验需使用线路侧波阻抗并考虑外壳是否带电"
                  },
                  {
                    "name": "规则: RRRV系数与额定电压对应关系 | IF Ur <= 800 THEN RRRV=0.200; IF Ur > 800 THEN RRRV=0.147"
                  },
                  {
                    "name": "规则: L75适用电压范围 | 额定电压24kV至40.5kV | 24 <= Ur <= 40.5"
                  },
                  {
                    "name": "规则: 近区故障电源侧回路电压u'计算规则 | 额定电压126kV及以上 | u' = ul / 2"
                  },
                  {
                    "name": "规则: L90适用电压范围 | 额定电压高于40.5kV | Ur > 40.5"
                  },
                  {
                    "name": "规则: 近区故障电流与波阻抗关联 | 近区故障电流由线路侧波阻抗和系统电压决定 | test_current_ka = rated_voltage / line_side_wave_impedance"
                  },
                  {
                    "name": "规则: 额定频率限制 | 额定频率非标准值时需特殊考虑 | test_frequency != 50Hz and test_frequency != 60Hz"
                  },
                  {
                    "name": "规则: 近区故障试验回路选择逻辑 | 断路器额定电压 > 800kV | use_line_side_delay < 100ns and line_side_wave_impedance = 450Ω"
                  },
                  {
                    "name": "规则: ITRV失败后回路替代规则 | 断路器在ITRV第一个峰值后开断失败 | replace_with_ITRV_and_330Ω_and_t_dL"
                  },
                  {
                    "name": "规则: 单相试验强制要求 | 近区故障试验 | test_phases = 1"
                  },
                  {
                    "name": "规则: 电容电流注入法适用条件 | 用于近区故障试验回路线路侧TRV时延测量 | f_i <= f_e / 8"
                  },
                  {
                    "name": "规则: 近区故障试验L90适用电压范围 | 额定电压高于40.5kV | Ur > 40.5"
                  },
                  {
                    "name": "规则: L90电流与线路长度偏差关系 | L90试验，线路长度偏差-20% | I_L = 92% * I_sc"
                  },
                  {
                    "name": "规则: L75电流与线路长度偏差关系 | L75试验，线路长度偏差+20% | I_L = 71% * I_sc"
                  },
                  {
                    "name": "规则: L60试验适用条件 | 7.109.4c)规定的情况 | L60试验被要求"
                  },
                  {
                    "name": "规则: L60电流与线路长度偏差关系 | L60试验，线路长度偏差+20% | I_L = 55% * I_sc"
                  },
                  {
                    "name": "规则: L60电流与线路长度偏差关系 | L60试验，线路长度偏差-20% | I_L = 65% * I_sc"
                  },
                  {
                    "name": "规则: 波阻抗与额定电压对应关系 | IF Ur <= 40.5 THEN Z=450Ω; IF 72.5 <= Ur <= 126 THEN Z=450Ω; IF 252 <= Ur <= 800 THEN Z=450Ω; IF Ur > 800 THEN Z=330Ω"
                  },
                  {
                    "name": "规则: 线路侧时延与额定电压对应关系 | IF 24<=Ur<=40.5 THEN t_dL=0.1μs; IF 72.5<=Ur<=126 THEN t_dL=0.2μs; IF 252<=Ur<=800 THEN t_dL=0.5μs; IF Ur>800 THEN t_dL=0.5μs"
                  },
                  {
                    "name": "规则: L90试验电压上升非线性条件 | 线路侧暂态电压在0.2u_L*之前 | 不应与0.2u_L*至0.8u_L*的参考线交叉，除非时延<100ns"
                  },
                  {
                    "name": "规则: L90试验线路侧波阻抗默认值 | 进行L90试验 | 线路侧波阻抗=450Ω"
                  },
                  {
                    "name": "规则: L90试验的TRV参数计算规则 | 额定电压126kV~800kV或大于800kV | u1 = 0.75 * kpp * (Ur * sqrt(2) / sqrt(3)); uc = kpp * kaf * (Ur * sqrt(2) / sqrt(3)); t2 = 4*t1 (for 126-800kV), t2 = 3*t1 (for >800kV); td = 2us; u_prime = u1 / 2; t_prime 由图41根据u_prime, u1/t1, td导出"
                  },
                  {
                    "name": "规则: L90试验的kaf振幅系数取值 | 额定电压126kV~800kV | kaf = 1.4"
                  },
                  {
                    "name": "规则: L90试验的kaf振幅系数取值（>800kV） | 额定电压大于800kV | kaf = 1.5"
                  },
                  {
                    "name": "规则: 试验次数规则 | 每一试验方式由3次有效开断操作组成 | test_count = 3"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "# 中华人民共和国国家标准\n\nGB/T 16927.1—2011\n\n代替 GB/T 16927.1—1997\n\n# 高电压试验技术\n\n# 第1部分：一般定义及试验要求\n\n# High-voltage test techniques—Part 1: General definitions and test require..."
                  },
                  {
                    "name": "给出了相应于规定的工频恢复电压的失步相角。极端运行条件见9.103.3。"
                  }
                ]
              }
            ]
          },
          {
            "name": "失步关合和开断试验(OP1)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "试验电流kA: 用户输入额定失步开断电流的30% kA"
                  },
                  {
                    "name": "试验次数: 3次"
                  },
                  {
                    "name": "试验电压: 40.5kV及以下默认为用户输入的额定电压除根3乘2.5(2.5倍相电压) kV"
                  },
                  {
                    "name": "操作顺序: O"
                  },
                  {
                    "name": "试验相数: 默认为单相 / 默认为单相"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: 失步开断的td时延 | 额定电压≤126kV且试验方式为失步开断 | td = 0.15 * t3"
                  },
                  {
                    "name": "规则: 时延td和时间t'的上下限约束 | 失步关合和开断试验(OP1) | 试验中的时延td和时间t'不应短于表22/23中下限，也不应长于上限"
                  },
                  {
                    "name": "规则: 表23中1100kV的u1和t1缺失时的处理 | 额定电压=1100kV 且 首开极系数kpp=2.0 | u1和t1值缺失，仅使用uc、t2/t3、td、u'、t'等参数进行试验"
                  },
                  {
                    "name": "规则: 三次开断操作要求 | kpp = 1.5 | close_rows=1, open_rows=1, fracture_rows=1"
                  },
                  {
                    "name": "规则: 表11参数引用 | 试验方式T100a | Δta1, Δta2, Δta3 从表11选取"
                  },
                  {
                    "name": "规则: TRV峰值计算公式 | 额定电压≤126kV且试验方式为失步开断 | u_c = k_pp * k_af * U_r * sqrt(2) / sqrt(3)"
                  },
                  {
                    "name": "规则: OP1试验可免去条件 | T10试验方式不发生临界电流现象 | if T10 does not exhibit critical current, then OP1 is exempt"
                  },
                  {
                    "name": "规则: OP1试验的TRV参数计算规则 | 额定电压126kV~800kV或大于800kV | u1 = 0.75 * kpp * (Ur * sqrt(2) / sqrt(3)); uc = kpp * kaf * (Ur * sqrt(2) / sqrt(3)); t1 = 2 * t1_T100; t2 between t2_T100 and 2*t2_T100; td between 2us and 0.1*t1; u_prime = u1 / 2; t_prime 由图41根据u_prime, u1/t1, td导出; kaf = 1.25"
                  },
                  {
                    "name": "规则: 三次开断操作要求 | kpp = 1.3 | close_rows=1, open_rows=1, fracture_rows=1"
                  },
                  {
                    "name": "规则: 试验次数规则 | 每一试验方式由3次有效开断操作组成 | test_count = 3"
                  },
                  {
                    "name": "规则: 失步相角定义 | 失步关合和开断试验 | 失步相角由规定的工频恢复电压确定"
                  },
                  {
                    "name": "规则: 失步试验适用条件 | 断路器用于系统失步条件 | 当系统存在失步运行风险时，应进行OP1或OP2试验"
                  },
                  {
                    "name": "规则: OP1单相试验替代三相试验的TRV参数依据 | table_ref=表12; close_rows=1; open_rows=0; fracture_rows=0"
                  },
                  {
                    "name": "规则: 电阻器组热应力验证方法 | 电阻器组 | 先进行一次T100s开断操作，再进行一次失步关合和开断试验(CO操作)"
                  },
                  {
                    "name": "规则: 失步条件下电流持续时间可减小 | 失步条件 | 若实际试验电流高于流经电阻器的电流，允许减小电流持续时间"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "1.5 条件的试验"
                  },
                  {
                    "name": "给出了相应于规定的工频恢复电压的失步相角。极端运行条件见9.103.3。"
                  }
                ]
              }
            ]
          },
          {
            "name": "失步关合和开断试验(OP2)",
            "children": [
              {
                "name": "特征值",
                "children": [
                  {
                    "name": "操作顺序: CO-O-O"
                  },
                  {
                    "name": "试验次数: 3次"
                  },
                  {
                    "name": "试验电压: 用户输入额定电压除根3。126及以上kpp=1.3的为2.0倍用户输入额定电压除根3。"
                  },
                  {
                    "name": "额定频率: 用户录入额定频率，用户未录入默认50Hz / 用户录入额定频率，用户未录入默认50Hz Hz"
                  },
                  {
                    "name": "试验项数: 单相"
                  },
                  {
                    "name": "试验电流kA: 用户输入额定失步开断电流 / 用户输入额定失步开断电流 kA"
                  }
                ]
              },
              {
                "name": "条件/规则",
                "children": [
                  {
                    "name": "规则: OP2试验方式TRV电阻Rhl计算规则 | 试验方式为OP2 | R_hl ≈ 1.85 × (du/dt) / (di/dt)"
                  },
                  {
                    "name": "规则: OP2替代操作顺序条件 | 预击穿时间 ≤ 1/4工频周波（±20%） | if pre_applied_time <= 0.25 * power_frequency_cycle (±20%), then CO sequence may be replaced by C then CO"
                  },
                  {
                    "name": "规则: 三次开断操作要求 | kpp = 1.3 | close_rows=1, open_rows=1, fracture_rows=1"
                  },
                  {
                    "name": "规则: OP2试验方式时延电容Chd计算规则 | 试验方式为OP2 | C_hd ≈ t_d / R_hl"
                  },
                  {
                    "name": "规则: OP2单相试验替代三相试验的TRV参数依据 | table_ref=表12; close_rows=1; open_rows=0; fracture_rows=0"
                  },
                  {
                    "name": "规则: 三次开断操作要求 | kpp = 1.5 | close_rows=1, open_rows=1, fracture_rows=1"
                  },
                  {
                    "name": "规则: 对称电流试验燃弧窗口依据kpp值划分 | k_pp ∈ {1.3, 1.5} | close_rows: [{\"k_pp\": \"1.3\", \"first_pole_window\": \"0~42\", \"second_pole_window\": \"77~119\", \"third_pole_window\": \"120~162\"}, {\"k_pp\": \"1.5\", \"first_pole_window\": \"0~42\", \"second_pole_window\": \"90~132\", \"third_pole_window\": \"90~132\"}]"
                  },
                  {
                    "name": "规则: 非有效接地系统失步相角 | 中性点非有效接地系统 | phase_angle = 115"
                  },
                  {
                    "name": "规则: 计算最长燃弧时间 | kpp = 1.5 或 kpp = 1.3 | t_arcmax = t_arcmin + T × (132° / 360°)"
                  },
                  {
                    "name": "规则: 计算中燃弧时间 | kpp = 1.5 或 kpp = 1.3 | t_arcmed = (t_arcmax + t_arcmin) / 2"
                  },
                  {
                    "name": "规则: 试验次数规则 | 每一试验方式由3次有效开断操作组成 | test_count = 3"
                  },
                  {
                    "name": "规则: OP2 arcing time demonstration order is flexible | For OP2 test | Demonstration of arcing times can be confirmed in any order"
                  },
                  {
                    "name": "规则: Making condition for OP1/OP2: pre-arcing voltage > 96.6% of rated making voltage crest | During out-of-phase making tests | Making is considered met if instantaneous voltage at pre-arcing exceeds 96.6% of crest value of rated making voltage"
                  },
                  {
                    "name": "规则: 失步电压系数与系统接地方式 | 中性点有效接地系统 | voltage_coefficient = 2.0"
                  },
                  {
                    "name": "规则: 失步电压系数与系统接地方式（非有效） | 中性点非有效接地系统 | voltage_coefficient = 2.5"
                  },
                  {
                    "name": "规则: 有效接地系统失步相角 | 额定电压 ≤ 800kV | phase_angle = 105"
                  },
                  {
                    "name": "规则: 有效接地系统高压失步相角 | 额定电压 > 800kV | phase_angle = 115"
                  },
                  {
                    "name": "规则: 适用系统类型 | kpp = 1.5 或 kpp = 1.3 | 对于T100a，燃弧时间采用非有效接地系统；其他试验方式采用有效接地系统"
                  },
                  {
                    "name": "规则: 表11参数引用 | 试验方式T100a | Δta1, Δta2, Δta3 从表11选取"
                  },
                  {
                    "name": "规则: 首开极系数kpp为1.3或1.5时TRV乘数适用 | k_pp ∈ {1.3, 1.5} | close_rows: [{\"k_pp\": \"1.3\", \"second_pole_rrrv_multiplier\": \"0.95\", \"second_pole_uc_multiplier\": \"0.97\", \"third_pole_rrrv_multiplier\": \"0.70\", \"third_pole_uc_multiplier\": \"0.77\"}, {\"k_pp\": \"1.5\", \"second_pole_rrrv_multiplier\": \"0.70\", \"second_pole_uc_multiplier\": \"0.58\", \"third_pole_rrrv_multiplier\": \"0.70\", \"third_pole_uc_multiplier\": \"0.58\"}]"
                  },
                  {
                    "name": "规则: 失步试验参数适用 | 失步关合和开断试验 | OP2适用于需要考虑额定频率和发电机额定容量的系统"
                  },
                  {
                    "name": "规则: k_pp=1.3与k_pp=1.5可合并试验系列 | k_pp ∈ {1.3, 1.5} | k_pp=1.3 and k_pp=1.5 conditions can be combined into one test series"
                  },
                  {
                    "name": "规则: OP2试验方式TRV电容Chl计算规则 | 试验方式为OP2 | C_hl ≈ 2.55 × L_s / R_hl²"
                  },
                  {
                    "name": "规则: OP2试验的TRV参数计算规则 | 额定电压126kV~800kV或大于800kV | u1 = 0.75 * kpp * (Ur * sqrt(2) / sqrt(3)); uc = kpp * kaf * (Ur * sqrt(2) / sqrt(3)); t1 = 2 * t1_T100; t2 between t2_T100 and 2*t2_T100; td between 2us and 0.1*t1; u_prime = u1 / 2; t_prime 由图41根据u_prime, u1/t1, td导出; kaf = 1.25"
                  }
                ]
              },
              {
                "name": "原文切块",
                "children": [
                  {
                    "name": "1.5 条件的试验"
                  },
                  {
                    "name": "给出了相应于规定的工频恢复电压的失步相角。极端运行条件见9.103.3。"
                  }
                ]
              }
            ]
          }
        ]
      }
    ]
  }
}